# 进度报告: power - phase4_thermal_boiler_防腐衬里_faults
> 时间: 2026-06-30 15:52:05

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 防腐衬里高温腐蚀 | 腐蚀 | 化学；热 | 严重 | 在高温烟气环境下，衬里表面发生化学或电化学反应，导致材料厚度减薄或剥落，常见于生物质锅炉或含氯环境 | 衬里表面可见减薄、变色或剥落；烟气侧可能有腐蚀产物堆积 | [物理]衬里剩余厚度<设计最小值（适用：高温烟气区，置信：经验值）；[化学]烟气中HCl含量>100ppm（适用：生物质/垃圾焚烧，置信：经验值） | [离线]超声波测厚仪；[离线]烟气成分分析仪 | 测厚显示减薄且烟气中检测到高浓度腐蚀性介质（如HCl），可排除纯机械磨损；结合烟气温度分布，确认是否处于高温腐蚀区间 | 根本处理：清除旧衬里，表面喷砂处理至Sa2.5级，重新进行电弧喷涂或涂抹耐高温防腐材料，并进行封闭处理；临时处理：无，须停机修补 | 控制烟气成分，避免超温；定期进行壁厚监测 | 防腐衬里机械磨损 | 钳工2名、喷涂工2名；工时8-12h（经验值） | 喷砂设备、电弧喷涂机、测厚仪、角磨机（经验值） | 耐高温防腐丝材、封闭剂、砂轮片（经验值） | 必须佩戴防尘口罩和护目镜；喷涂作业需防火防爆（经验值） | 涂层厚度均匀，无漏喷，附着力检测合格（经验值） |
| 防腐衬里机械磨损 | 磨损 | 机械 | 一般 | 含尘烟气高速冲刷衬里表面，导致物理性材料损失，多见于烟气流速快或粉尘浓度高的区域 | 衬里表面粗糙、有冲刷沟槽或减薄 | [物理]衬里厚度减薄速率>0.1mm/年（适用：高尘工况，置信：经验值）；[物理]烟气流速>15m/s（适用：易磨损部位，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜 | 衬里减薄且位于烟气流向突变或流速较高区域，烟气中腐蚀性介质浓度正常，可区分于化学腐蚀 | 根本处理：对磨损区域进行表面清理，采用耐磨防腐材料进行局部修复或整体重做；临时处理：无，须停机处理 | 优化烟气流场设计，降低局部流速；在易磨损部位增加防磨护板 | 防腐衬里高温腐蚀 | 钳工2名；工时6-8h（经验值） | 测厚仪、内窥镜、修补工具（经验值） | 耐磨修补剂、防腐涂料（经验值） | 进入设备前需办理受限空间作业票；保持通风（经验值） | 修复表面平整，厚度恢复至设计要求（经验值） |
| 防腐衬里剥离与脱落 | 松动；破裂 | 机械 | 严重 | 衬里与基体金属结合力不足，因热胀冷缩、振动或施工质量差导致大面积鼓包、开裂或脱落 | 目视可见衬里鼓包、裂纹或金属基体裸露 | [物理]敲击检测声音异常（适用：全表面，置信：经验值）；[物理]脱落面积>100cm²（适用：局部区域，置信：经验值） | [离线]目视检查；[离线]锤击检查；[离线]测厚仪 | 敲击有空鼓声且目视可见翘曲，可区分于整体均匀腐蚀；若发生在管束弯头或膨胀节处，多由热应力引起 | 根本处理：铲除松动衬里，对基体进行喷砂除锈，重新施加底漆和防腐衬里，确保粘结强度；临时处理：无，须停机处理 | 严格控制施工工艺，确保表面处理清洁度；避免急剧的温度变化 | 防腐衬里高温腐蚀 | 钳工2名、架子工1名；工时8-10h（经验值） | 铲刀、锤子、喷砂机、粘结强度测试仪（经验值） | 防腐底漆、面层衬里材料、清洗剂（经验值） | 高处作业需系安全带；防止衬里碎片落入烟道堵塞下游（经验值） | 衬里无空鼓、无裂纹，粘结强度符合规范（经验值） |