# 进度报告: power - phase4_thermal_boiler_除尘器_faults
> 时间: 2026-04-30 11:02:41

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|------------|-----------|-----------------|------------|----------------|---------------|-----------|-----------------|------------|-----------------|------------|-------------|-----------|
| 极板积灰严重 | 环境/化学 | 一般 | 粉尘比电阻过高或烟气含湿量低，导致极板粉尘粘附力强，振打清灰效果差，极板表面形成厚层积灰，降低电场强度。 | 二次电流大幅下降，二次电压升高；烟囱排烟浊度增加；振打时有块状灰掉落声。 | 二次电流 < 额定值的50% [电气]；极板积灰厚度 > 5mm [物理]；出口粉尘浓度 > 30mg/Nm³ [化学]。 | [在线] 高压控制柜二次电流/电压表；[离线] 停炉后开孔目视或内窥镜检查极板积灰厚度。 | 若二次电压接近空载电压而二次电流极低，且振打后短暂回升，则判断为极板积灰严重。 | 1. 改善烟气调质（如增湿塔喷水调质）；2. 调整振打周期与强度（缩短振打间隔，提高振打加速度）；3. 对极板进行喷砂除灰后重新调试。 | 定期检测粉尘比电阻，控制烟气调质；优化振打制度。 | 手动连续振打，降低电场功率运行。 | 除尘效率降低，风机磨损加剧，排放超标。 | GB/T 13931-2017《电除尘器 性能测试方法》 | 某火电厂ESP二次电流仅20mA，停炉检查极板积灰达8mm，调质后恢复正常。 |
| 阴极线断裂 | 机械/电气 | 严重 | 阴极线长期受振打冲击、热疲劳或腐蚀导致局部变细断裂，断裂后极线在电场中摆动，引起电场短路或局部放电。 | 对应电场二次电压剧烈波动，电流瞬跳；控制柜“电场短路”或“闪络”报警频发；内部有断续的放电声。 | 电场火花率 > 50次/min [电气]；二次电压稳定裕度 < 10% [电气]；单电场电流波动幅度 > 50% [电气]。 | [在线] 高压控制柜闪络计数器、电流电压趋势记录；[离线] 内窥镜观察阴极线完整性。 | 若某电场频繁出现瞬态短路且振打后无改善，停炉后内窥镜发现极线断股或移位，即可确诊。 | 1. 停炉，降温通风；2. 清理断线残余部分，使用专用工装更换同型号阴极线（材料：SPCC或不锈钢）；3. 调整极间距，检查所有固定螺栓。 | 定期检查阴极框架与振打砧的磨损情况；控制烟气温度避免热膨胀不均。 | 将该电场脱离运行，临时用备用通道或降负荷运行。 | 相邻电场过载，可能导致电场短路放电、供电装置损坏。 | JB/T 9688-2007《电除尘器用高压电源》 | 某水泥厂电除尘阴极线频繁断线，原因为烟气温度>200℃导致热应力，改进材质后解决。 |
| 绝缘子结露爬电 | 绝缘/环境 | 严重 | 保温箱或穿墙套管密封不良，潮湿空气或湿烟气进入绝缘子室，绝缘子表面结露，绝缘电阻降低，高压通过表面爬电接地。 | 绝缘子箱加热器电流增大；阴雨天或启动时二次电压升不上，电流极大；绝缘子表面有放电痕迹。 | 绝缘子对地绝缘电阻 < 50MΩ（2500V兆欧表）[电气]；箱内湿度 > 80%RH [物理]；加热器温度 < 80℃ [热]。 | [在线] 绝缘子箱温度传感器、湿度传感器；[离线] 停运后用2500V摇表测量绝缘电阻。 | 若二次电压在送电后缓慢下降而电流上升，且绝缘子箱温度低、湿度高，则判断为绝缘下降。 | 1. 停炉，通风；2. 清理绝缘子表面污秽，用无水乙醇擦拭；3. 修复密封，更换密封垫；4. 检查加热器与温控回路，确保加热温度>露点+20℃。 | 保持加热器常投，定期检查密封；绝缘子室引热风反吹。 | 在绝缘子室临时放置硅胶干燥剂，或外接热风机强制干燥。 | 电场失电，除尘效率为零，粉尘排放严重超标。 | DL/T 514-2014《电除尘器技术条件》 | 某电厂雨天启机时，ESP四个电场均无电压，发现穿墙套管结露，处理后恢复。 |
| 灰斗堵灰 | 机械/环境 | 危急 | 灰斗内粉尘搭桥或板结，导致灰斗排灰不畅，堆积至高与电场极板接触，造成电场短路，严重时灰斗变形或坍塌。 | 灰斗料位高报警；输灰系统下灰量突然减少或为零；电场二次电流升高，电压降低；灰斗外壁敲击声发闷。 | 灰斗料位开关持续“高”信号 > 30min [状态量]；灰斗底部温度 < 60℃（正常>80℃）[热]；输灰管道压力异常。 | [在线] 灰斗料位计（射频导纳或音叉）、温度传感器；[离线] 手锤敲击灰斗壁听音判断。 | 料位计高报警且输灰量突降时，敲击灰斗下部呈“实音”，上部呈“空音”，即为搭桥堵灰。 | 1. 立即停运该灰斗对应电场；2. 从灰斗下部掏灰口用压缩空气炮或捅灰工具疏通；3. 若严重板结，需停炉清灰，并检修气化风伞。 | 保持气化风连续投入且风量充足，控制灰斗加热系统温度；定期检查输灰系统。 | 用大锤震击灰斗壁，开启灰斗振打器连续振打。 | 灰斗积灰压弯极板，造成电场永久短路；严重时灰斗脱落，人员设备损伤。 | DL/T 514-2014《电除尘器技术条件》 | 某厂因气化风机跳闸未及时发现，灰斗积灰10吨导致灰斗变形，紧急停炉处理。 |
| 气流分布板磨损穿孔 | 机械 | 一般 | 高流速含尘烟气长期冲刷气流分布板，导致板孔变大或磨穿，气流组织不均，局部流速过高，降低收尘效率并冲刷后级极板。 | 除尘器出口浊度升高；局部极板磨损严重；气流分布板前后差压降低。 | 分布板前后差压 < 50Pa [物理]；入口烟道流速偏差 > ±15% [物理]；出口排放浓度上升超设计值20% [化学]。 | [离线] 停炉后目视检查分布板孔洞情况；[在线] 若装有差压变送器，可观察差压趋势下降。 | 通过差压值低于历史基准且极板局部磨损痕迹对应区域发现分布板孔洞，即可确定。 | 1. 停炉，通风；2. 对磨损区域孔板进行补焊或更换磨损钢板；3. 调整并确认板间连接牢固。 | 在入口烟道加装均流板或耐磨导流板；定期测流场。 | 如无法立即停炉，可在外部烟道调节挡板以降低局部气速。 | 影响后续电场效率，加剧局部极板、极线磨损。 | GB/T 13931-2017 | 某钢厂电除尘分布板因设计流速过高，运行半年即磨损穿孔，补焊后加装耐磨层。 |
| 振打机构卡涩 | 机械 | 一般 | 振打锤头、轴销、轴承因缺油、磨损、积灰卡涩或断裂，导致振打力不能传递到极板极线，清灰失效。 | 振打电机电流异常升高或降低；振打周期内无明显振打声；对应电场二次电流持续下降。 | 振打电机电流波动范围超出额定±15% [电气]；锤头提升不到位，观察窗看到锤头不动作 [物理]。 | [在线] 振打电机电流监测；[离线] 就地听音棒或观察窗检查振打动作情况。 | 若振打电机启动后电流偏离正常值且传动轴不动或爬行，即可判断卡涩。 | 1. 停止该组振打；2. 清理积灰，检修更换磨损轴承、轴套、锤头；3. 加注高温润滑脂。 | 定期润滑，采用自动润滑装置；巡检传动部件。 | 手动用大锤敲击振打砧临时清灰。 | 极板严重积灰，除尘效率下降，排放超标。 | JB/T 5906-2017《电除尘器 振打系统》 | 某电厂振打轴弯曲导致锤头卡死，更换轴系后恢复。 |
| 电磁振打控制器故障 | 控制 | 轻微 | 控制器内部继电器、晶闸管或控制单元损坏，导致振打周期紊乱或永远不触发，造成清灰不良。 | 振打器不按设定周期动作，或连续振打不停；人机界面报控制器通讯故障。 | 控制器输出接点动作信号与设定周期不符 [状态量]；通讯错误代码 [控制]。 | [在线] 控制的控制器监控画面报警；[带电] 测量输出端子有无电压信号。 | 对比设定的振打周期与实际执行周期，若偏差超±20%且无其他机械故障，判定控制器故障。 | 1. 更换控制器模块；2. 重新配置参数并调试。 | 采用冗余控制器方案，定期校验控制逻辑。 | 将此电场振打设为连续或定时模式，采用旁路控制器驱动。 | 清灰失效，积灰严重。 | — | 某厂PLC振打输出点粘连，导致一排振打常锤，更换模块后正常。 |
| 变压器/整流变匝间短路 | 电气/绝缘 | 严重 | 高压硅整流变压器内部绝缘老化、受潮或过载导致匝间或层间短路，短路电流增大，温升剧增，可能烧毁变压器。 | 变压器温升异常，油温（或绕组温度）超限；二次电流显著增大而电压降低；瓦斯继电器可能动作，油样色谱分析异常。 | 变压器上层油温 > 85℃ [热]；一、二次电流比值异常增大 [电气]；油中溶解气乙炔 > 5ppm [化学]。 | [在线] 温度计、油位计；[离线] 绝缘电阻测试、直流电阻测试、油色谱分析。 | 直流电阻不平衡系数 > 2% 或油中特征气体乙炔、氢气超标，结合运行温升快，判为匝间短路。 | 1. 停炉，停电；2. 更换或返厂大修硅整流变压器；3. 更换变压器油，干燥处理绝缘。 | 定期取油样色谱分析；防止变压器超限运行；安装油温超限保护。 | 紧急停运该电场，用其他电场降负荷维持，若无备用则须降机组负荷。 | 电场供电中断，可能引发火灾。 | DL/T 596-2021《电力设备预防性试验规程》 | 某厂电除尘变压器轻瓦斯频繁动作，直流电阻不合格，返修发现匝间短路。 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |