# 进度报告: power - phase4_thermal_boiler_陶瓷绝缘子_faults
> 时间: 2026-06-30 16:03:04

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 陶瓷绝缘子绝缘老化与积污闪络 | 绝缘老化；电腐蚀 | 绝缘 | 严重 | 表面长期积聚粉尘污秽且受潮，导致表面泄漏电流增大、局部电弧放电，造成绝缘材料发热碳化、釉面剥落及介电强度下降 | 绝缘子表面有明显放电灼伤痕迹与爬电通道；夜间或高湿环境下可见明显电晕或局部电弧蓝光；伴随异常放电声；保护装置可能报接地故障 | [电气]绝缘电阻<1MΩ（适用：高压绝缘子测量，DL/T 596-2021 表20，置信：标准值）；[电气]直流耐压泄漏电流>10μA（适用：额定电压>10kV，DL/T 596-2021，置信：标准值） | [离线]2500V兆欧表；[离线]直流耐压试验设备；[离线]红外热成像仪；[离线]超声波局放检测仪 | 关键判据：绝缘电阻大幅下降且红外测得表面存在局部温升。鉴别要点：若整体绝缘电阻均下降且无局部集中发热点，多为内部受潮或电缆整体老化（非表面污秽）；若仅表面釉面受损处发热，则为表面污秽闪络老化 | [规程级]根本处理：停电拆除绝缘子，使用绝缘清洗剂彻底清除表面污秽，打磨碳化层并涂覆防污闪RTV涂料，若瓷件有裂纹则整体更换；临时处理：无，须立即停电处理 | 定期清扫绝缘子表面污秽；高污秽等级区域涂覆防污闪涂料（RTV/PRTV）；加强防潮防渗漏措施 | 内部受潮：区分要点为内部受潮多表现为整体绝缘电阻偏低且无表面放电痕迹，而污秽老化多伴随表面爬电与明显发热点 | 电气检修工2名；工时4-6h（置信：经验值） | 2500V兆欧表、直流耐压成套设备、红外热成像仪、绝缘清洗工具（置信：经验值） | 绝缘清洗剂、防污闪RTV涂料、同型号陶瓷绝缘子备件、抹布（置信：经验值） | 必须严格执行停电、验电、挂接地线安全规程；高压试验区域必须设安全围栏（DL/T 474.1-2018，置信：标准值） | 绝缘电阻测量值应满足DL/T 596-2021要求且无明显局部发热，外观无裂纹与闪络痕迹（DL/T 596-2021，置信：标准值） |