# 进度报告: power - phase4_thermal_boiler_陶瓷衬板_faults
> 时间: 2026-06-29 04:17:12

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 陶瓷衬板大面积脱落 | 脱落；断裂 | 机械 | 危急 | 煤粉锅炉煤粉管道或料仓内陶瓷衬板因底部焊接应力集中、交变热应力或安装结构失效，导致陶瓷片断裂并从金属基体大面积剥离，丧失防磨功能 | 锅炉煤粉分配器或落煤管局部发出金属摩擦及撞击异响；相关煤粉输送管道阻力异常增大；停炉检查发现金属外壳局部出现严重磨损甚至磨穿漏粉 | [物理]陶瓷衬板脱落面积>30cm²（适用：单点局部区域，置信：经验值）；[状态量]煤粉输送管道壁厚减薄量>2mm/年（适用：未设防磨保护的金属直管段，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜；[离线]目视检查 | ①关键判据：管道阻力增大且伴随金属摩擦异响，停炉检查见大面积脱落；②鉴别要点：与单纯煤粉结块堵塞区分，若金属外壳测厚显示急剧减薄且内窥镜见陶瓷片缺失，判定为衬板脱落导致金属直接受磨（非结块堵塞） | [经验级]根本处理：清理脱落残骸，重新打磨金属基体并按原设计焊接新陶瓷衬板；临时处理：对金属基体已磨损减薄部位进行外部补焊加固，防止漏粉 | 优化陶瓷衬板与金属基体的焊接及膨胀间隙设计；安装施工时严格控制焊接工艺质量，消除残余应力 | 金属管道单纯磨损减薄：金属管道单纯磨损通常无内部陶瓷碎块脱落，且管道阻力变化平稳，无突发性异物撞击异响 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 电焊机、角磨机、超声波测厚仪、内窥镜（置信：经验值） | 氧化铝陶瓷衬板组件、耐磨焊条、金属探伤耦合剂（置信：经验值） | 进入受限空间作业必须办理审批，强制通风并检测粉尘浓度；作业人员必须佩戴防尘口罩及护目镜（DL/T 778-2014，置信：标准值） | 衬板背面与金属基体贴合间隙≤1mm；焊缝高度及长度符合原设计图纸要求，无咬边裂纹（DL/T 869-2012，置信：标准值） |
| 陶瓷衬板表面磨损 | 磨损 | 机械；环境 | 一般 | 煤粉气流长期夹带硬质颗粒高速冲刷陶瓷衬板表面，当局部区域因流速偏析导致磨损速率超过材料极限时，陶瓷防磨层厚度逐渐减薄至失效 | 锅炉运行期间未见明显异常；检修期间检查发现陶瓷衬板表面呈现明显的沟槽状或波浪状冲刷形貌，局部陶瓷层厚度明显减薄甚至露出金属基体 | [物理]陶瓷衬板表面磨损深度>2mm（适用：直管段迎流面，置信：经验值）；[物理]陶瓷层剩余厚度<1mm（适用：原设计总厚度5mm的衬板，置信：经验值） | [离线]超声波测厚仪；[离线]卡尺及深度尺；[离线]目视检查 | ①关键判据：测厚显示陶瓷层剩余厚度低于安全阈值；②鉴别要点：与衬板脱落区分，表面磨损整体形貌连续且有冲刷纹理，脱落则表现为局部坑洼且伴随金属基体减薄 | [经验级]根本处理：对磨损超标的衬板区域进行整体割除并更换新衬板；临时处理：在磨损表面涂抹耐磨陶瓷涂料进行堆焊修复 | 定期开展煤粉管道流速调整试验，避免局部流速过高；严格控制入炉煤质，降低煤粉中硬质矿物质（如石英）含量 | 陶瓷衬板脱落：脱落表现为局部陶瓷片整体缺失，金属基体直接暴露并伴随严重快速减薄，而磨损表现为陶瓷层渐进性变薄 | 钳工2名；工时8-12h（置信：经验值） | 角磨机、超声波测厚仪、深度尺、电焊机（置信：经验值） | 氧化铝陶瓷衬板备件、耐磨陶瓷涂料（置信：经验值） | 切割及焊接作业时做好防火隔离，清除周围积粉防止粉尘爆炸（DL/T 869-2012，置信：标准值） | 陶瓷衬板安装牢固，表面平整度误差≤2mm；相邻衬板间隙≤2mm，无明显台阶（DL/T 869-2012，置信：标准值） |