# 进度报告: power - phase4_thermal_boiler_隔热保温层_faults
> 时间: 2026-06-30 17:30:34

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 保温层破损脱落 | 破裂；老化 | 机械 | 一般 | 长期受热胀冷缩、机械振动或外力撞击导致保温材料结构松散、金属护皮变形撕裂，失去隔热功能 | 外护板可见变形、撕裂或缺失；表面温度异常升高；运行中听到保温层内部异响 | [热]外表面温度>50℃（适用：环境温度25℃时，置信：经验值） | [离线]红外热像仪；[离线]目视检查 | 若红外检测显示局部高温且目视确认护皮破损，判定为物理脱落；若红外显示大面积均匀超温且护皮完好，判定为材料性能退化（非脱落） | [经验级]根本处理：拆除旧保温层，清理基层，重新敷设保温棉及安装金属护皮；临时处理：使用耐高温胶带临时封堵破损处（适用于小面积破损） | 定期巡检外护层完好性；避免机械碰撞 | — | 保温工2名；工时4-6h（置信：经验值） | 剪板机、咬口机、钢丝钳、红外测温仪（置信：经验值） | 硅酸铝纤维棉、镀锌铁皮、自攻螺钉（置信：经验值） | 高空作业需系安全带（GB 6095-2021，置信：标准值）；佩戴防尘口罩（置信：经验值） | 表面温度符合设计要求（置信：经验值）；护层平整无间隙（置信：经验值） |
| 保温材料受潮粉化 | 老化；性能退化 | 化学；环境 | 一般 | 雨水渗入或环境潮湿导致保温层吸湿，材料导热系数升高，加速粉化，降低保温效果并可能腐蚀下层管道 | 保温层下部有渗水痕迹或结露；敲击声音沉闷；拆除后可见材料结块或粉化 | [状态]含水率>5%（置信：经验值）；[热]保温层厚度损失率>10%（置信：经验值） | [离线]取样含水率测试；[离线]厚度测量 | 若检测局部含水率高且伴随外护层破损，判定为渗漏受潮；若整体含水率均匀偏高且无破损点，判定为环境吸湿（非渗漏） | [经验级]根本处理：拆除受潮保温层，干燥管道表面，更换新保温材料并加强防水密封；临时处理：无，须立即更换防止腐蚀 | 确保外护层密封性良好；增设防雨设施 | — | 保温工2名；工时6-8h（置信：经验值） | 烘干设备、温湿度计、拆装工具（置信：经验值） | 新型保温材料、防水涂料、密封胶（置信：经验值） | 防止粉尘吸入（置信：经验值）；注意用电安全（置信：经验值） | 保温材料干燥无结块（置信：经验值）；厚度恢复至设计值（置信：经验值） |