# 进度报告: power - phase4_thermal_boiler_风道非金属膨胀节_faults
> 时间: 2026-06-29 10:02:57

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 蒙皮破损泄漏 | 泄漏 | 机械；热 | 危急 | 风道内煤粉气流长期冲刷及高温导致非金属蒙皮机械强度下降，发生穿透性开裂，丧失密封功能，引发含粉气体外漏。 | 膨胀节外部漏风并伴有煤粉喷出；漏点附近有积粉；锅炉送引风机电流增大或负压波动。 | [物理]膨胀节表面漏风风速>5m/s（适用：运行工况，置信：经验值）；[热]局部管壁温度异常升高>80℃（适用：保温层破损处，置信：经验值） | [在线]现场目视巡检；[在线]风机电流监测；[离线]红外热成像测温 | 关键判据：膨胀节局部出现明显气流外喷且伴生积粉。鉴别要点：若漏粉仅发生在膨胀节波纹或接缝处且风机电流异常波动，可确认为本故障；若漏点在金属管道焊缝处，则为管道磨损泄漏。 | 根本处理：停炉降温后清理表面积粉，拆除损坏的蒙皮，按原尺寸更换整圈非金属蒙皮并压紧压板；临时处理：在泄漏处外部涂覆高温密封胶并加装外部卡箍压紧。 | 定期利用停炉期间检查蒙皮老化及磨损情况；优化膨胀节前导流板结构以减少局部涡流冲刷。 | 金属补偿器泄漏：区分要点在于金属补偿器泄漏多为点状砂眼或微裂纹渗漏，且常伴有金属撕裂异响，而本故障为大面积蒙皮穿透性破损。 | 钳工2名、焊工1名；工时8-10h（置信：经验值） | 扭力扳手、电焊机、切割机、红外测温仪（置信：经验值） | 硅胶/氟胶布蒙皮组件、不锈钢压板、耐高温密封胶（置信：经验值） | 必须待炉膛及风道内温度降至40℃以下方可进入作业，办理有限空间作业票（DL/T 869-2012，置信：标准值） | 膨胀节无可见泄漏点；在送引风机全压测试下，结合面无明显风粉外溢（DL/T 869-2012，置信：标准值） |
| 绝热填料层塌陷 | 堵塞；泄漏 | 机械；热 | 严重 | 内部保温隔热棉受长期振动及气流交变压力作用发生沉降、压实，导致局部失去隔热与缓冲功能，引发外层蒙皮超温受损。 | 膨胀节外表面局部异常发烫（烫手）；外护板因内部推挤出现明显凸起或变形；内部气流流通截面积减小。 | [热]膨胀节外表面温差>50℃（适用：对比环境温度及相邻正常部位，置信：经验值）；[状态量]外护板变形凸起>10mm（适用：运行工况下，置信：经验值） | [在线]红外热成像仪扫描；[离线]外观形变检查；[离线]敲击检查内部空虚度 | 关键判据：膨胀节外护板出现大面积高温区且伴随局部鼓包凸起。鉴别要点：若仅外护板高温但无鼓包，可能是外部保温脱落；若高温伴随鼓包且敲击有空洞感，即可确认为内部填料塌陷。 | 根本处理：拆除外部蒙皮及压板，重新逐层填铺垫实隔热棉，并加装防沉内衬钢板；临时处理：外部增加临时支撑固定，降低该段风道风压。 | 安装时确保隔热棉填充密实度均匀；在水平管段膨胀节内部增设防沉降托板。 | 风道积灰堵塞：区分要点在于积灰堵塞通常在风道水平段底部发生，引起整体阻力上升，而本故障表现为局部鼓包和局部超温。 | 钳工2名；工时6-8h（置信：经验值） | 红外热像仪、扭力扳手、卷尺、手电筒（置信：经验值） | 硅酸铝纤维针刺毯、不锈钢丝网、内衬挡板（置信：经验值） | 拆除蒙皮进入风道内部作业前，必须办理有限空间作业票，进行强制通风，并持续测氧测爆合格，严防一氧化碳中毒及煤粉自燃（DL/T 869-2012，置信：标准值） | 隔热层填充密实，外护板表面温度应低于50℃（环境温度25℃时）（DL/T 869-2012，置信：标准值） |
| 压紧螺栓松动 | 泄漏 | 机械 | 一般 | 长期风道振动导致膨胀节法兰压紧螺栓疲劳松弛，夹紧力下降，造成蒙皮与法兰间出现微小缝隙而发生气体渗漏。 | 膨胀节法兰结合面处有微量粉尘溢出；用测振笔检测时法兰压板振动值偏大；可听见轻微"嘶嘶"漏气声。 | [物理]法兰压板振动速度>4.5mm/s（适用：运行工况下压板边缘，置信：经验值）；[声学]漏气异响声强>60dB（适用：距离设备1米处，置信：经验值） | [离线]扭力扳手测试；[在线]声学听诊器；[在线]测振仪 | 关键判据：法兰边缘出现连续或间歇性嘶嘶漏气声，且测振发现压板局部振动偏高。鉴别要点：若漏气声伴随风机整体剧烈振动，则为主设备振动传导；若仅局限在压板缝隙处且紧固后声音消失，则为本故障。 | 根本处理：在风机负荷平稳期，由专人按对角线顺序使用扭力扳手重新紧固所有压紧螺栓至设计力矩；临时处理：对微小缝隙处注入少量高温密封胶封堵。 | 检修时严格按照对角交叉分步紧固法操作；定期进行紧固件力矩抽检。 | 蒙皮破损泄漏：区分要点在于蒙皮破损泄漏的漏点位于蒙皮本体中央或波纹处，而本故障泄漏点严格沿着法兰压板边缘缝隙分布。 | 检修钳工1名；工时1-2h（置信：经验值） | 扭力扳手、测振仪、声学听诊棒、安全带（置信：经验值） | 高强度防松螺母、弹簧垫圈、二硫化钼防卡剂（置信：经验值） | 高空作业必须正确佩戴安全带并挂靠在牢固的生命线上（DL/T 869-2012，置信：标准值） | 螺栓紧固力矩达到设计要求（如M12螺栓力矩约40N·m），无漏风异响（DL/T 869-2012，置信：标准值） |
| 导流板开裂脱落 | 混入杂质 | 机械 | 危急 | 风道内部导流板长期受煤粉气流直接冲刷磨损，或焊接应力疲劳导致焊缝开裂，导流板局部或整体脱落至风道底部。 | 风道内部出现明显金属碰撞或摩擦异响；一次风机电流剧烈波动；脱落钢板可能卡涩风门挡板导致其开度受阻。 | [声学]金属撞击异响声强>70dB（适用：距离风道壁1米处，置信：经验值）；[电气]送引风机电流波动幅度>额定值10%（适用：额定负荷运行时，置信：经验值） | [在线]声学听诊棒监测异响性质；[在线]风机电流趋势曲线监测；[离线]风道内窥镜检查 | 关键判据：风道内突发金属碰撞异响且伴随风机电流无规律大幅波动。鉴别要点：若异响频率随风机转速线性变化且电流平稳，多为风机转子叶片摩擦；若异响随机且电流呈阵发性波动，内窥镜确认有游离金属物，则为本故障。 | 根本处理：停炉进入风道内部，清理脱落的金属块，重新按图纸焊接修复导流板并加固背板；临时处理：无，须立即停机处理，严防金属碎屑吸入风机引发毁灭性损坏。 | 设计时加厚导流板耐磨层并优化焊接工艺；定期利用检修周期测量导流板壁厚。 | 风机叶片断裂：区分要点在于风机叶片断裂会立刻引发轴承振动值超标报警，而本故障初期风机轴承振动通常正常，仅表现为风道内的异响。 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 电焊机、风动工具、内窥镜、手电筒、防护面罩（置信：经验值） | 耐磨钢板、不锈钢焊条、角磨机打磨片（置信：经验值） | 进入风道前必须办理有限空间作业票，进行强制通风并测氧测爆合格，内部动火作业需开具动火票并配备监火人（DL/T 869-2012，置信：标准值） | 导流板焊接牢固，焊缝经表面探伤无裂纹；风道内部无残留异物，风机运行平稳无异响（DL/T 869-2012，置信：标准值） |