# 进度报告: power - phase4_thermal_boiler_风门与执行机构_faults
> 时间: 2026-06-29 09:57:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 风门机械卡涩 | 卡涩 | 机械 | 严重 | 风门转轴因积灰、结焦或轴承锈蚀导致摩擦阻力增大，超过执行机构输出力矩，无法正常动作 | 执行机构电机过电流报警；风门反馈信号与指令偏差大；就地检查风门叶片不动 | [状态量]执行机构输出电流>额定电流；[状态量]指令与反馈偏差>10% | [在线]电流变送器；[在线]位置反馈传感器 | 若电机过流且风门不动，检查机械转轴；若手盘动灵活则为执行器故障；若手盘沉重则为机械卡涩 | 根本处理：清理积灰结焦，更换锈蚀轴承；临时处理：适度提高执行器力矩设定或敲击振动（慎用） | 定期吹灰；轴承润滑；防止漏风导致局部结焦 | 执行器力矩不足：区分是机械阻力大还是执行器输出力矩下降，测量执行器空载力矩鉴别 | 钳工2名；工时4-6h（经验值） | 铜棒、锤子、润滑脂、扳手、手拉葫芦（经验值） | 轴承、润滑脂、密封填料（经验值） | 执行停电挂牌；防止烫伤；进入烟道需强制通风（标准值，DL/T 778.4） | 手盘风门灵活无卡涩；全行程开关顺畅（标准值，DL/T 5210.2） |
| 风门调节线性度退化 | 信号漂移 | 机械；控制 | 一般 | 风门叶片磨损或连杆机构磨损导致实际开度与指令非线性关系，流量控制精度下降 | 同一指令下风量波动大；自动控制振荡 | [状态量]风量-开度特性曲线非线性误差>5% | [在线]风量测量装置；[在线]位置传感器 | 对比不同开度下的实际风量与设计曲线；若偏差随开度变化且无突变，多为机械磨损导致的线性度变差 | 根本处理：校正连杆长度，更换磨损叶片；临时处理：修改控制逻辑中的折线函数补偿 | 定期校验风门特性曲线；优化连杆传动设计 | 风量测量不准：检查风量传感器信号是否波动，与DCS历史数据对比 | 热工1名、钳工1名；工时2-4h（经验值） | 万用表、扳手、百分表（经验值） | 销轴、衬套、叶片（经验值） | 注意防止机械夹手（标准值，DL/T 5210.2） | 实测风量与开度关系符合设计要求（标准值，DL/T 5210.2） |
| 气动执行机构膜片破裂 | 失效 | 机械 | 严重 | 橡胶膜片长期受交变应力老化破裂，气源压力无法建立，导致风门失去控制推力 | 风门全开或全关（弹簧复位位置）；气源压力表读数骤降；定位器输出异常 | [状态量]气源压力<0.4MPa（适用常规气动系统）；[状态量]定位器供气流量异常增大 | [在线]压力变送器；[离线]肥皂水检漏 | 气源压力低但管路无泄漏，检查执行机构排气口；若排气口连续排气且风门无法动作，判定为膜片破损 | 根本处理：更换执行机构膜片组件；临时处理：切换至旁路手动控制或隔离该风门 | 定期更换老化膜片；气源加装过滤器防止油水侵蚀膜片 | 气源管路泄漏：检查管路接头及连接处，膜片破裂通常伴随排气口高速气流声 | 仪表工2名；工时2-3h（经验值） | 膜片组件、专用扳手、密封圈（经验值） | 执行机构膜片备件、O型圈（经验值） | 关闭气源总阀；泄压后操作（标准值，DL/T 778.4） | 气密性试验合格；动作行程正常（标准值，DL/T 5210.2） |
| 风门内漏 | 失效 | 机械；环境 | 一般 | 风门叶片密封片磨损或叶片变形，关闭时存在间隙，导致无法有效截断气流 | 风门关闭后下游仍有气流或风压；炉膛负压难以维持 | [状态量]关闭后漏风率>5%；[状态量]风门前后压差<设计值 | [在线]差压变送器；[离线]烟道测温仪 | 关闭风门后检测下游温度或流速；若下游温度明显高于环境温度或流速不为零，判定为内漏 | 根本处理：更换密封片，校正叶片变形；临时处理：调整外部连杆强行压紧（可能增加磨损） | 定期检查密封片磨损情况；避免长时间在振动开度下运行 | 管道阀门内漏：确认风门已完全关闭到位，排除系统背压导致的倒流 | 钳工2名、焊工1名；工时6-8h（经验值） | 焊机、磨光机、塞尺（经验值） | 密封片、耐磨板、连接螺栓（经验值） | 严格执行动火工作票；防止烟道积存可燃气体（标准值，DL 5009.1） | 关闭状态下用塞尺检查间隙<0.5mm（标准值，DL/T 5210.2） |
| 执行机构与风门连杆脱节 | 失效 | 机械；控制 | 危急 | 传动连杆关节轴承销轴断裂或开口销脱落，导致执行器空转而风门叶片不动作，风量调节完全失效 | 执行器位置反馈正常变化但风量无波动；就地检查执行器动作但连杆未跟随移动 | [状态量]执行器动作指令与风量测量变化率之比异常（适用动态调节过程）；[物理]连杆销轴轴向位移>2mm | [在线]风量测量装置；[在线]执行器位置反馈传感器；[离线]目视检查 | 若执行器反馈正常但风量不变，需就地检查；若执行器与连杆同步动作但风门不动，则为风门内部轴断裂，以此鉴别 | 根本处理：更换断裂的销轴或关节轴承，重新装配并紧固防松螺母；临时处理：用铁丝临时绑扎固定，降负荷运行并安排停炉 | 定期检查连杆销轴磨损情况；更换高强度耐磨销轴；完善防松措施 | 风门内部转轴断裂：执行器与外部连杆动作同步，但风量不变，需通过内部检查鉴别 | 钳工2名；工时3-5h（经验值） | 扳手、内六角扳手、卡簧钳、铜棒（经验值） | 高强度销轴、关节轴承、开口销、防松垫圈（经验值） | 执行停电挂牌，防止机械挤伤；高处作业需系安全带（标准值，DL 5009.1） | 连杆传动间隙<1mm；全行程动作灵活、无虚位（标准值，DL/T 5210.2） |
| 风道非金属膨胀节撕裂泄漏 | 失效 | 机械；环境 | 严重 | 烟风道非金属膨胀节蒙皮因长期高温老化、介质冲刷或沉降拉伸发生撕裂，导致外部空气漏入或烟气漏出 | 膨胀节处有明显漏风啸叫声；局部保温棉吹散；引风机电流增大或炉膛负压异常 | [物理]膨胀节漏风面积>5%（适用膨胀节整体截面）；[热]蒙皮表面局部温度>80℃（适用环境温度25℃时） | [在线]炉膛负压传感器；[离线]红外热像仪；[离线]超声波检漏仪 | 发现漏风声或负压异常时，用红外热像仪扫描膨胀节表面；若局部高温且伴随气流，判定为撕裂泄漏，而非整体密封老化 | 根本处理：更换非金属膨胀节蒙皮组件，调整冷拉间隙；临时处理：使用耐高温胶布或防火布进行外部包扎堵漏 | 优化膨胀节选型材质；防止烟道支架沉降产生过大剪切力；避免超温运行 | 膨胀节积灰堵塞：负压异常但无气流声，红外测温无局部突起热点 | 钳工3名、保温工2名；工时8-12h（经验值） | 焊机、切割机、拉铆枪、红外测温仪（经验值） | 非金属蒙皮夹布、硅酸铝保温棉、压条、紧固螺栓（经验值） | 动火作业需办票；进入烟道需强制通风并检测有害气体（标准值，DL 5009.1） | 满水打压或负压测试无泄漏；蒙皮无过热变形痕迹（标准值，DL/T 5210.2） |
| 执行机构位置反馈漂移 | 信号漂移 | 控制；电气 | 一般 | 反馈电位器或位移传感器因振动、潮湿或元件老化，导致输出信号与实际机械位置产生恒定偏差或偶发性跳变 | DCS上显示的风门开度与现场实际开度不符；自动调节时经常出现超调或单向振荡 | [电气]反馈信号漂移量>2%满量程（适用4-20mA回路）；[状态量]信号跳变幅度>5%（适用静态工况下） | [在线]DCS趋势图；[离线]信号发生器；[离线]万用表 | 现场手动操作风门，对比DCS显示与实际机械刻度；若偏差恒定，多为电位器松动；若信号跳变，多为线路接触不良或传感器损坏，以此与执行器力矩不足鉴别 | 根本处理：更换反馈电位器/传感器，重新满度校准；临时处理：在DCS侧进行软件偏置补偿 | 定期校验执行器反馈；加强接线盒密封防潮；减振支架设计 | 执行器力矩不足卡涩：反馈也会不跟随，但伴随电机过流报警，需通过电流参数鉴别 | 热工仪表工2名；工时2-3h（经验值） | 万用表、信号发生器、螺丝刀、内六角扳手（经验值） | 反馈电位器、位置传感器模块、接线端子（经验值） | 防止误动导致风量突变；带电作业需做好静电防护（标准值，DL/T 778.4） | 全行程0%和100%位置反馈误差<1%；中间点线性度良好（标准值，DL/T 5210.2） |