# 进度报告: power - phase4_thermal_boiler_驱动减速电机_faults
> 时间: 2026-06-29 03:32:58

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减速箱轴承磨损 | 磨损 | 机械；热 | 严重 | 轴承长期承受变载荷导致滚道或滚动体表面金属剥落，游隙增大，破坏齿轮啮合精度引发振动发热 | 减速箱体局部异响；靠近轴承端盖处温度升高；输出轴驱动端径向跳动增大 | [物理]轴承温度>80℃（适用：滚动轴承，置信：经验值）；[物理]振动速度>4.5mm/s（适用：轴中心高H≥315mm，刚性安装，ISO 10816-3:2009 表1 B/C级，置信：标准值） | [在线]PT100温度传感器；[离线]测振笔；[离线]百分表 | ①关键判据：轴承特征频率（BPFO/BPFI）幅值超标且伴随温度超标。②鉴别要点：若振动主导频段为齿轮啮合频率及其倍频，则为齿面磨损；若为低阶转频且伴随明显轴向窜动，则为轴承磨损 | 根本处理：解体减速箱，使用拉马拉出旧轴承，检查轴颈，热装新轴承（加热至90-100℃）；临时处理：加强润滑，降低负荷运行并申请停机 | 定期化验润滑油理化指标；定期振动巡检；保证良好润滑 | 齿面磨损：频谱以啮合频率及谐波为主，无轴承高频特征频率 | 钳工2名、起重工1名；工时8-10h（经验值） | 专用三爪拉马、热电偶加热器、扭矩扳手、百分表（经验值） | 同型号重型轴承、清洗煤油、润滑脂、密封垫（经验值） | 严格执行断电上锁挂牌（LOTO）程序；规范使用加热器防烫伤（DL/T 869-2012）（标准值） | 轴承装配后转动灵活无异响；空载试运振动速度≤2.8mm/s（ISO 10816-3:2009）（标准值） |
| 齿轮断齿 | 断裂 | 机械 | 危急 | 齿轮承受瞬时过载、疲劳或异物卡阻，导致齿根应力集中产生裂纹并迅速扩展至断裂 | 减速箱瞬间剧烈撞击声；电机电流突增后跳闸；驱动端转速骤降或抱死 | [物理]振动加速度峰值>15g（适用：壳体表面，置信：经验值）；[化学]油液中铁元素含量>100ppm（适用：光谱分析，置信：经验值） | [在线]电机电流监测；[离线]减速箱内窥镜检查；[离线]油液光谱分析仪 | ①关键判据：电流突变跳闸伴随箱体内清脆金属断裂声。②鉴别要点：若电流平稳增大且伴随持续低频轰鸣，多为轴承抱死或严重卡涩；断齿多为瞬态冲击且内窥镜可见明显缺齿 | 根本处理：排空润滑油，开盖清理金属碎屑，整体更换受损齿轮副，重新研磨跑合；临时处理：无，须立即停机处理 | 联轴器加装扭矩限制器或剪切销；定期检查齿轮探伤 | 轴承保持架断裂：内窥镜未见齿面缺损，频谱显示高频宽带噪声及保持架故障频率（FTF） | 钳工3名、起重工2名；工时16-24h（经验值） | 大型液压千斤顶、内窥镜、角磨机、齿轮专用拉拔器（经验值） | 新齿轮副（需成对更换）、工业齿轮油、密封胶、清洗剂（经验值） | 吊装重型齿轮箱时必须使用合格吊具，严禁站在吊物下方（DL/T 869-2012）（标准值） | 齿面接触斑点沿齿高方向≥40%，沿齿长方向≥50%；手动盘车无卡阻（GB/T 11368-1989）（标准值） |
| 润滑油劣化 | 老化 | 化学 | 一般 | 油品在高温、剪切力作用下基础油氧化，添加剂消耗，导致油膜承载能力下降，引发二次机械磨损 | 油液颜色变深或呈乳白色；油位计可见杂质；运行中箱体温度呈缓慢上升趋势 | [化学]运动粘度变化率>±15%（适用：40℃工况，置信：经验值）；[化学]水分含量>0.5%（适用：工业闭式齿轮油，置信：经验值） | [离线]油样取样阀；[离线]运动粘度测定仪；[离线]水分测定仪 | ①关键判据：油液运动粘度偏离初始值15%以上且水分超标。②鉴别要点：若油液常规指标正常但金属磨粒浓度高，说明存在局部机械磨损，而非润滑油本身劣化 | 根本处理：放空旧油，使用冲洗油循环清洗箱体内部，注同型号新油至油标中线；临时处理：若水分轻微超标，可投入油液净化机在线脱水过滤 | 定期取样化验（每3-6个月）；检查呼吸器干燥剂是否失效 | 油液乳化：水分严重超标导致油液变白，但粘度可能未变，鉴别重点在于水分含量测定 | 检修工1名、化验员1名；工时4-6h（经验值） | 油样抽取器、油液过滤机、粘度计、废油收集桶（经验值） | 同牌号新润滑油、冲洗油、滤芯、密封垫圈（经验值） | 废油必须按危废回收处理，严禁泄漏污染环境（GB/T 11118.1-2011）（标准值） | 换油后运行24h复查油样合格；油位处于油标上下刻度线中间（经验值） |
| 电机绝缘老化 | 老化 | 绝缘；热 | 危急 | 电机绕组长期受热应力、电场及环境影响，绝缘树脂碳化变脆，失去介电强度，引发相间或对地击穿 | 电机外壳局部烫手；接线盒内有焦糊味；绝缘电阻测量时指针无法稳定或接近零 | [绝缘]绝缘电阻<0.5MΩ（适用：低压电机，GB/T 1032-2012，置信：标准值）；[绝缘]吸收比(R60/R15)<1.3（适用：沥青云母绝缘，置信：经验值） | [带电]电机定子温度监测；[离线]兆欧表；[离线]直流高压发生器 | ①关键判据：极化指数(PI)<1.3且绝缘电阻绝对值偏低。②鉴别要点：若绝缘电阻极低（接近0MΩ），需排查接线盒是否进水或电缆破皮接地，与绕组本体老化鉴别 | 根本处理：电机返厂解体，清除烧毁绕组，重新嵌线浸漆烘干，做型式试验；临时处理：无，须立即停机更换备用电机 | 加强电机通风散热；避免电机频繁启动；定期测量绝缘电阻 | 电机受潮：兆欧表测量值低，但经外加温干燥后绝缘电阻能恢复至正常水平，绝缘老化则不可逆 | 电机检修工2名、电工2名；工时8h（临时换机）（经验值） | 兆欧表（500V/1000V）、万用表、相序表、起重倒链（经验值） | 备用电机、耐高温绝缘导线、绝缘摇表电池、接线端子（经验值） | 拆装接线必须验电；测试绝缘时防止高压触电（DL/T 596-2021）（标准值） | 1min绝缘电阻≥1MΩ/kV；工频耐压试验1min无击穿（GB/T 1032-2012）（标准值） |
| 地脚螺栓松动 | 松动 | 机械 | 严重 | 设备长期振动导致地脚螺栓螺母退扣，或基础水泥碎裂，致使设备底座与基础间出现间隙，产生剧烈拍击 | 机组整体晃动明显；地脚处可见缝隙；基础台座周围有水泥粉尘扬起；螺栓周围有油污挤出 | [物理]振动速度>11.2mm/s（适用：轴向或水平方向，ISO 10816-3:2009 表1 D级，置信：标准值）；[状态量]底座与基础间隙>0.05mm（适用：塞尺检测，置信：经验值） | [在线]振动速度传感器；[离线]塞尺；[离线]扭力扳手 | ①关键判据：振动以1倍频（转频）绝对主导，且垂直方向振动显著大于水平/轴向。②鉴别要点：若振动主导频为2倍频或啮合频率，多为不对中或齿轮问题；地脚松动表现为强烈的低频垂直跳动 | 根本处理：重新找正设备，使用扭矩扳手按对角线顺序紧固地脚螺栓至规定力矩，必要时重新灌浆；临时处理：使用大锤敲击防松垫片锁紧螺母，并加强监测 | 定期紧固地脚螺栓；检查基础是否有裂纹；加装防松垫圈或螺纹胶 | 转子不平衡：频谱同样以1倍频为主，但水平方向振动通常大于垂直方向，且底座无可见间隙 | 钳工2名；工时3-5h（经验值） | 重型扭力扳手、塞尺、百分表、大锤、灌浆工具（经验值） | 防松垫圈、螺纹锁固胶、高强度无收缩灌浆料（经验值） | 紧固螺栓时防止扳手滑脱伤人；大锤敲击时注意安全距离（DL/T 869-2012）（标准值） | 底座与基础无间隙；各螺栓紧固力矩均匀且符合设计要求（经验值） |
| 齿面点蚀 | 磨损 | 机械；热 | 严重 | 齿面接触应力超过材料疲劳极限，产生微裂纹并扩展，导致金属表面剥落形成凹坑，降低啮合精度 | 减速箱运行噪声增大，出现周期性"嘶啦"声；润滑油中出现大量金属颗粒；点蚀处齿面温升加快 | [物理]振动速度>4.5mm/s（适用：轴中心高H≥315mm，刚性安装，ISO 10816-3:2009 表1 B/C级，置信：标准值）；[化学]油液中铁元素含量>50ppm（适用：光谱分析，置信：经验值） | [离线]油液光谱分析仪；[离线]齿轮箱内窥镜；[在线]振动速度传感器 | ①关键判据：振动频谱中啮合频率及其倍频幅值显著升高，且油液铁元素含量超标。②鉴别要点：若振动主导频为低阶转频且伴有轴向窜动，多为轴承磨损；点蚀以啮合频率为主导且内窥镜可见齿面凹坑 | 根本处理：排空润滑油，开盖清理，整体更换受损齿轮副并重新跑合；临时处理：更换高粘度润滑油以加强油膜，降低负荷运行并申请停机 | 定期化验润滑油；避免频繁重载启动；确保润滑油牌号正确 | 齿面磨损：内窥镜下齿面呈现均匀减薄或划痕，无明显局部凹坑，频谱特征相似但无明显的冲击宽带噪声 | 钳工3名、起重工1名；工时12-16h（经验值） | 内窥镜、油液光谱仪、专用拉马、扭矩扳手（经验值） | 新齿轮副、工业齿轮油、密封垫、清洗剂（经验值） | 严格执行断电上锁挂牌（LOTO）程序；开盖前确认内部无压力（DL/T 869-2012）（标准值） | 齿面接触斑点沿齿高方向≥40%，沿齿长方向≥50%；空载试运无异常杂音（GB/T 11368-1989）（标准值） |
| 联轴器不对中 | 变形 | 机械 | 严重 | 电机与减速机安装或运行热膨胀导致轴心线不同轴，产生附加径向和轴向力，加剧轴承磨损并引发剧烈振动 | 机组整体振动明显，尤其是轴向振动偏大；联轴器边缘可见相对位移；膜片或弹性柱销磨损过快甚至切断 | [物理]轴向振动速度>4.5mm/s（适用：轴中心高H≥315mm，ISO 10816-3:2009 表1 B/C级，置信：标准值）；[状态量]轴对中径向/轴向偏差>0.05mm/m（适用：弹性柱销联轴器，置信：经验值） | [离线]激光对中仪；[离线]百分表；[在线]振动速度传感器 | ①关键判据：振动频谱以2倍频（2X）和1倍频（1X）为主，且轴向振动幅值接近或大于径向。②鉴别要点：若频谱以1倍频绝对主导且垂直方向振动最大，多为地脚松动或转子不平衡；不对中具有明显的相位差（约180°）及强轴向振动 | 根本处理：松开电机地脚螺栓，使用激光对中仪调整垫片，使径向和角向偏差达标后紧固；临时处理：若弹性元件严重磨损，先更换弹性柱销或膜片以缓解冲击 | 定期复核机组同心度；考虑设备热态膨胀预留热补偿量 | 地脚松动：频谱同样以低频为主，但地脚松动表现为强烈的垂直方向1倍频跳动，且底座可见缝隙 | 钳工2名；工时4-6h（经验值） | 激光对中仪、百分表、磁力座、塞尺、扭矩扳手（经验值） | 不锈钢调整垫片、弹性柱销/膜片组、螺栓防松胶（经验值） | 拆装联轴器防护罩防止机械绞伤；调整垫片时防止挤压手指（DL/T 869-2012）（标准值） | 冷态对中偏差径向与角向均≤0.05mm；紧固后盘车无卡涩（经验值） |
| 油封泄漏 | 泄漏 | 机械；化学 | 一般 | 油封唇口橡胶老化变硬或弹簧失效，或轴颈表面磨损形成沟槽，导致密封接触压力下降，润滑油渗出 | 减速箱输入/输出轴端可见明显油迹或滴油；设备底座及附近地面积油；油位计显示油位缓慢下降 | [状态量]轴端可见油滴或油流（适用：视觉检查，置信：经验值）；[物理]轴颈表面粗糙度Ra>3.2μm（适用：油封配合面磨损判定，置信：经验值） | [离线]视觉/内窥镜检查；[离线]表面粗糙度仪 | ①关键判据：轴端存在新鲜油泥且油位持续下降。②鉴别要点：若油迹出现在箱体结合面，多为密封胶失效或箱体变形渗漏；若集中在旋转轴径向，则为油封失效 | 根本处理：拆卸轴端压盖，取出旧油封，检查轴颈磨损情况，若轴颈磨损严重需喷涂修复，更换新油封并涂润滑脂压装；临时处理：使用外部集油槽引导漏油至收集桶，加强巡检补油 | 定期检查轴封状态；避免使用不合格润滑油导致橡胶溶胀 | 箱体结合面渗漏：漏油痕迹沿箱体水平中分面分布，与轴端旋转甩油轨迹不同，可通过煤油渗漏试验鉴别 | 钳工2名；工时3-5h（经验值） | 拉马、专用油封安装工具、表面粗糙度仪、清洗剂（经验值） | 骨架油封、密封胶、砂纸、润滑脂（经验值） | 暴露的旋转轴可能绞伤衣物，操作前必须停电挂牌；废油妥善收集防滑倒（DL/T 869-2012）（标准值） | 运行24小时后轴端无渗油痕迹；油位稳定在油标上下刻度线之间（经验值） |
| 电机转子断条 | 断裂 | 电气；机械 | 危急 | 电机笼型转子导条或端环因频繁启动热应力疲劳断裂，破坏磁场对称性，产生不平衡电磁力导致扭矩下降和剧烈振动 | 电机启动困难，伴有明显电磁嗡嗡声；满载运行时电流表指针周期性摆动；机身振动强烈且伴有局部过热 | [电气]定子电流低频脉动>5%（适用：满载工况，置信：经验值）；[物理]振动速度>11.2mm/s（适用：电机机身，ISO 10816-3:2009 表1 D级，置信：标准值） | [在线]电机定子电流传感器；[离线]电机定子电流频谱仪(MCSA)；[离线]红外热像仪 | ①关键判据：电流频谱分析( MCSA )中出现基频两侧的极通过频率( 1±2s )f 边带。②鉴别要点：若振动以1倍频和2倍频为主且电流无低频周期性摆动，多为机械不对中或不平衡；转子断条必然伴随特定的极通过频率电流边带 | 根本处理：电机返厂解体，更换转子导条或整体更换转子，重新做动平衡；临时处理：无，须立即降低负荷并停机更换备用电机 | 限制电机频繁启动次数；改善启动条件降低启动电流冲击 | 电机定子绕组故障：也会出现电流波动和振动，但电流频谱无极通过频率边带，且三相直流电阻可能不平衡 | 电机检修工2名、电工2名；工时8h（换机）（经验值） | 电流数据采集仪、红外热像仪、兆欧表、起重倒链（经验值） | 备用电机、转子导条套装（返修用）、绝缘漆（经验值） | 拆装接线必须验电；测试电流时注意互感器二次侧防开路（DL/T 596-2021）（标准值） | 空载及满载电流频谱中无极通过频率边带；振动速度≤2.8mm/s（GB/T 1032-2012）（标准值） |
| 减速箱体共振 | 共振 | 机械 | 严重 | 当电机或齿轮啮合的激振频率接近减速箱体或基础的固有频率时，引发结构共振，导致小激振力下产生极大振幅 | 机组在特定转速或负荷下振动突然急剧增大；超出该转速区间振动立刻恢复正常；箱体表面有强烈手麻感 | [物理]振动速度>11.2mm/s（适用：壳体表面，ISO 10816-3:2009 表1 D级，置信：标准值）；[状态量]振动幅值在特定转速区间呈陡峭峰值（适用：频响测试，置信：经验值） | [在线]振动速度传感器；[离线]频谱分析仪；[离线]锤击法模态测试仪 | ①关键判据：振动烈度在特定转速下呈陡峭峰值，频谱以该转速的特定频率（如啮合频率）主导。②鉴别要点：若振动随转速增加单调上升，为转子不平衡；共振的特征是越过临界转速后振幅骤降 | 根本处理：通过改变箱体或基础刚度（如增加加强筋）改变固有频率，或避开共振转速区运行；临时处理：改变运行负荷或转速，快速越过共振区 | 设备设计时进行模态分析避开共振点；定期检查基础刚度防螺栓松动 | 转子不平衡：振动随转速升高而增大，无明显的"陡峭峰值并骤降"特征，频谱以1倍频为主 | 振动诊断工程师1名、钳工2名；工时8-12h（经验值） | 频谱分析仪、振动传感器、力锤、电焊设备（经验值） | 振动测试磁座、加强筋钢板、焊条（经验值） | 动火焊接加强筋时必须办理动火作业票，清理周围可燃物（DL/T 869-2012）（标准值） | 修改结构后进行变速扫频测试，原共振点振幅下降至安全范围（≤2.8mm/s）（经验值） |