# 进度报告: power - phase4_thermal_boiler_高压给水泵_faults
> 时间: 2026-06-30 16:54:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 给水泵整体汽化 | 性能退化 | 机械；热 | 危急 | 除氧器水位过低或水温突降导致给水发生闪蒸，泵内产生大量汽泡引发汽蚀，破坏动平衡并中断给水 | 泵体及管路剧烈振动并伴有噼啪爆裂声；出入口压力表指针大幅剧烈摆动；电机电流急剧下降；泵体温度异常升高 | [状态量]给水流量<设计值30%（适用：额定工况，置信：经验值）；[物理]泵体振动速度>11.2mm/s（适用：刚性安装，ISO 10816-3:2009 表1 D区，置信：标准值）；[物理]除氧器水位<极低报警值（置信：经验值） | [在线]泵出入口压力变送器；[在线]除氧器液位计；[在线]振动加速度传感器；[在线]电机电流互感器 | 关键判据：泵出口压力突降伴随除氧器水位低报警且泵体温度升高。鉴别要点：与泵内机械动静件摩擦（如密封环抱死）区分，机械摩擦通常电流是剧增的，而汽化时由于泵内介质密度骤降失去做功能力，电机电流会显著下降 | 根本处理：立即手动停泵并开启备用泵，关闭出口门，开启泵体放气门排汽，待除氧器水位水温恢复正常后重新启动；临时处理：若工况允许，迅速开大除氧器补水调阀，提高除氧器水位及压力压住汽化，同时关小泵出口阀降负荷降温 | 加强除氧器水位自动调节系统的维护，确保水位联锁保护动作可靠；定期校验除氧器压力/水位变送器；避免机组负荷突变导致除氧器压力骤降 | 泵内机械动静摩擦：机械摩擦时电流剧增且泵体局部温升极高，无除氧器水位低现象；而汽化时电流下降且伴随爆裂声 | 钳工2名、热控1名；工时4-6h（置信：经验值） | 测振仪、红外测温仪、对讲机、标准扳手套装（置信：经验值） | 机械密封备件、O型圈、泵体放气阀垫片（置信：经验值） | 必须办理高压设备停送电工作票，严格执行"停泵、泄压、隔离"操作顺序，防止高温高压给水烫伤（DL/T 869-2012，置信：标准值） | 泵体振动值恢复至ISO 10816-3:2009 表1 A/B区（<4.5mm/s），出口压力稳定在设计值，系统给水流量正常（ISO 10816-3:2009，置信：标准值） |
| 给水系统接口泄漏 | 泄漏 | 机械；化学 | 严重 | 高压给水泵进出口法兰、高压法兰接口及管路焊缝在长期热应力交变和高压作用下发生密封失效或焊缝微观扩展导致给水外泄 | 泵体出入口或管路法兰处有明显水迹、结垢甚至可见蒸汽泄漏（高压热水减压闪蒸）；给水泵母管流量与锅炉入口流量出现明显偏差；泄漏点附近伴有高频嘶嘶声 | [物理]给水母管压力<正常工况下限（适用：额定负荷，置信：经验值）；[状态量]给水泵出口流量与锅炉入口流量差值>5%（适用：稳态运行，置信：经验值）；[化学]炉水pH值异常降低（适用：大量泄漏导致补水增加，置信：经验值） | [在线]给水流量差变送器；[在线]管路压力传感器；[离线]红外热成像仪；[离线]超声波测厚仪及泄漏检测仪 | 关键判据：流量出现系统级偏差且伴随局部声学异常。鉴别要点：与安全阀或疏水阀内漏区分，安全阀内漏通常在阀体特定位置有高速气流泄漏且温度极高；而外接口泄漏用红外热成像能直接定位法兰或焊缝处的异常水渍或热辐射区 | 根本处理：隔离泄漏点前后截止阀，泄压放水后进行法兰密封垫片更换或焊缝打磨补焊，焊后进行无损检测；临时处理：若为轻微渗漏且压力稳定，可采用带压堵漏工具（如注胶夹具）进行外部封堵维持运行 | 提高检修安装时法兰把紧力矩的规范性和均匀性；定期利用停机检修对高压给水管系焊缝进行100%无损探伤（PT/UT）；加强管系支吊架检查防止应力集中 | 高压旁路阀门内漏：内漏主要表现为阀门本体或下游管道温升异常，无外泄水迹，且系统流量偏差通常较小 | 管工2名、高压焊工1名；工时8-12h（置信：经验值） | 扭力扳手、红外热成像仪、超声波探伤仪、带压堵漏工具包、角磨机（置信：经验值） | 高压石墨金属缠绕垫片、同材质给水管段、焊材（置信：经验值） | 泄漏点涉及高压给水，处理前必须确认完全泄压至零，强制穿戴防烫服和面罩，严禁带压直接焊接大面积泄漏（DL/T 869-2012，置信：标准值） | 系统恢复运行升压后，法兰接口或焊缝处0泄漏；给水泵出口流量与锅炉入口流量差值恢复至<2%正常范围（GB/T 12145-2016，置信：标准值） |
| 润滑油质整体劣化 | 老化 | 化学；机械 | 一般 | 给水泵润滑系统因长期高温运行导致基础油氧化，或由于机械密封失效导致水分/杂质大量混入，引发润滑油整体发黑、乳化或酸值升高，丧失润滑冷却能力 | 油箱液位计可见油液发暗、浑浊或呈乳白色；齿轮箱及轴承回油温度呈现缓慢上升趋势；滤油器前后压差频繁报警，滤芯表面附着大量油泥或金属粉末 | [化学]油中水分>100ppm（适用：给水泵润滑油，置信：经验值）；[化学]油品酸值>0.3mgKOH/g（适用：运行中汽轮机油，GB/T 7596-2017，置信：标准值）；[状态量]滤油器前后压差>0.15MPa（适用：正常运行，置信：经验值） | [离线]油样取样瓶及光谱分析；[在线]油液在线水分仪；[在线]滤油器压差变送器；[在线]轴承回油温度计 | 关键判据：油品理化指标超标伴随滤网压差大。鉴别要点：与轴承单点磨损故障区分，若光谱分析显示铁/铜元素单一微量超标而水分/酸值正常，则为轴承单点磨损；若水分或酸值整体大幅超标，则判定为油质整体劣化引发的多点耦合退化 | 根本处理：停泵切换备用，排空润滑油箱旧油，用专用冲洗油彻底清洗油系统，更换全部滤芯，注入合格新油并连续循环滤油24小时后投运；临时处理：旁路投入大型移动式真空滤油机进行在线脱水脱气及杂质过滤 | 确保机械密封冷却水供应正常，防止密封高温损坏导致水进入油中；定期取样化验油质；保持油箱呼吸器干燥剂有效 | 轴承单点磨损：油样光谱分析中仅铁、铜等特定金属元素含量激增，油液本身清澈不乳化，水分和酸值正常 | 汽机检修工2名；工时12-24h（置信：经验值） | 油样取样阀、真空滤油机、油桶搬运车、专用内六角扳手（置信：经验值） | 同牌号合格抗磨润滑油、油箱冲洗油、系统备用滤芯（置信：经验值） | 动火作业前需清理现场油污并配备消防器材，废油必须按危废合规回收处理，严禁直排（DL/T 869-2012，置信：标准值） | 油质化验各项指标（水分、酸值、粘度、颗粒度）符合GB/T 7596-2017标准要求，滤网压差<0.05MPa，轴承回油温度下降并稳定（GB/T 7596-2017，置信：标准值） |