# 进度报告: power - phase4_thermal_boiler_高温对流过热器管束_faults
> 时间: 2026-06-29 11:16:01

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 长期过热爆管 | 破裂；变形 | 热；机械 | 危急 | 管壁温度长期超过材料许用温度，导致金属组织球化、蠕变速度加快，最终发生胀粗和破裂 | 管径明显胀粗；破口边缘粗糙减薄；破口附近有纵向蠕变裂纹；表面可能有较厚氧化皮 | [物理]管径胀粗率>5%（适用：12CrMoV钢高温过热器管，置信：经验值）；[物理]管径胀粗率>15%（适用：20号钢低温过热器管，置信：经验值） | [离线]游标卡尺；[离线]内窥镜；[离线]金相显微镜 | 测量管径胀粗率并结合金相组织分析：若胀粗率超标且金相显示严重球化→长期过热；若胀粗率小且破口呈脆性断裂→短期过热 | [经验级]根本处理：切除变形及受损管段，更换同材质新管，按工艺焊接；临时处理：无，须立即停机处理 | 控制火焰中心高度；防止燃烧偏斜；定期进行燃烧调整试验；防止受热面结渣 | 短期过热爆管 | 焊工2名、管工1名；工时8-12h（置信：经验值） | 角磨机、坡口机、氩弧焊机、金相检验设备（置信：经验值） | 过热器管子、焊丝、氩气（置信：经验值） | 严格执行动火工作票制度；进入烟道前必须办理热力工作票，关闭进出口阀门并完成泄压放水（汽）操作；强制通风并检测气体成分；高处作业佩戴安全带（DL/T 869-2012，置信：标准值） | 焊口表面无裂纹、未熔合等缺陷；无损检测按比例合格；管径胀粗在标准范围内（DL/T 869-2012，置信：标准值） |
| 烟气侧高温腐蚀 | 腐蚀 | 化学；热 | 严重 | 煤粉燃烧过程中产生的腐蚀性气体（如硫化物）在管壁表面沉积，与管壁金属发生高温氧化或硫化反应，导致管壁减薄 | 管壁表面有疏松的腐蚀产物层；管壁厚度均匀减薄；腐蚀产物呈黑褐色或赤红色 | [几何]壁厚减薄量>设计值的30%（置信：经验值） | [离线]超声波测厚仪；[离线]金相显微镜 | 测厚数据结合壁面温度分析：若壁面温度高且减薄集中在向火侧→高温腐蚀；若减薄呈局部坑状且流速高→冲刷磨损 | [经验级]根本处理：更换减薄超标管段；采取防磨防腐措施（如喷涂、加装防磨罩）；临时处理：若未泄漏可监护运行至检修期 | 控制煤粉细度；优化燃烧调整，避免还原性气氛；采用耐腐蚀材料或表面防护涂层 | 冲刷磨损 | 焊工2名、架子工1名；工时6-10h（置信：经验值） | 超声波测厚仪、防磨罩预制工具、喷涂设备（置信：经验值） | 耐腐蚀管材、防磨罩、金属喷涂材料（置信：经验值） | 有限空间作业需专人监护；办理热力工作票并确认泄压放水完毕；佩戴防尘口罩；防止高温烫伤（DL/T 869-2012，置信：标准值） | 管壁厚度不低于最小计算壁厚；防磨装置安装牢固无脱落（DL/T 869-2012，置信：标准值） |
| 管束磨损减薄 | 磨损 | 机械 | 严重 | 含尘烟气高速流经受热面，烟气中的固体颗粒对管壁进行连续切削或撞击，导致管壁物理减薄 | 管壁表面有明显的沟槽、麻点；减薄区域多在烟气走廊或弯头处；管壁厚度测量值低于标准 | [几何]局部壁厚<最小需要壁厚（置信：经验值） | [离线]超声波测厚仪；[离线]游标卡尺 | 观察减薄形貌：若表面有冲刷沟槽且位于烟气走廊或弯头→磨损；若表面平整且覆盖腐蚀层→腐蚀 | [经验级]根本处理：更换磨损超标管段；消除烟气走廊；加装防磨瓦或防磨梁；临时处理：若未泄漏可加装防磨罩监护运行 | 消除烟气走廊；加装均流装置；控制烟气流速；定期检查重点磨损部位 | 高温腐蚀 | 焊工2名、管工1名；工时6-8h（置信：经验值） | 超声波测厚仪、防磨瓦、电动扳手（置信：经验值） | 过热器管子、防磨瓦、弯头（置信：经验值） | 办理热力工作票并确认管内无余压；防止高空落物；注意烟道积灰坍塌风险（DL/T 869-2012，置信：标准值） | 更换后管壁厚度符合设计要求；防磨装置固定可靠（DL/T 869-2012，置信：标准值） |
| 超温运行 | 温度异常 | 热 | 严重 | 锅炉燃烧调整不当、蒸汽流量突变或减温水系统故障，导致工质温度长期或短期超过设计额定值 | 出口汽温指示高；管壁温度测点报警；管壁氧化皮增厚 | [热]管壁温度>材料许用温度（置信：经验值）；[热]主蒸汽温度>额定值+5℃（置信：经验值） | [在线]壁温热电偶；[在线]蒸汽温度表 | 分析温度变化趋势：若壁温随负荷及燃烧工况变化且可调→燃烧调整不当；若壁温持续偏高且减温水已全开→受热面设计或积灰问题 | [经验级]根本处理：调整燃烧配风；修复减温水系统；清理受热面积灰；临时处理：降低负荷运行，调整火焰中心 | 严密监视蒸汽参数；做好燃烧调整，防止火焰偏斜；定期进行吹灰；保证减温水系统正常 | 管壁结渣 | 集控运行人员、巡检员；工时2-4h（置信：经验值） | 红外测温仪、便携式多参数气体检测仪（置信：经验值） | 无（主要为运行调整，置信：经验值） | 防止高温烫伤；佩戴防护耳罩（置信：经验值） | 汽温恢复至额定值范围内；壁温无报警（置信：经验值） |
| 启动初期管内水塞 | 堵塞 | 热；机械 | 严重 | 锅炉水压试验或化学清洗后管内积水未排净，启动初期受热管内形成水塞，阻碍蒸汽畅流导致短期超温 | 启动初期管壁温度急剧上升；进出口压差增大；受热管段发出异响 | [状态量]积水蒸干前炉膛出口烟温异常升高（适用：启动初期，置信：经验值） | [在线]壁温热电偶；[在线]DCS压差监视 | 启动初期壁温异常偏高：若伴随管段压差增大且发生在积水蒸干前→水塞；若全负荷段均超温且无压差变化→燃烧偏斜 | [经验级]根本处理：严格控制锅炉燃烧率及炉膛出口烟温；加强疏水；临时处理：减弱燃烧，开启对空排汽，加快通汽量带走积水 | 水压试验或化学清洗后彻底清理积水；启动前确认疏水阀全开；按规定控制升温升压曲线 | 管内异物堵塞 | 集控运行人员2名；工时1-2h（置信：经验值） | 红外测温仪、DCS监控系统（置信：经验值） | 无（主要为运行操作调整，置信：经验值） | 严密监视管壁温度防止恶性爆管；防止急剧升温导致的交变热应力损伤（置信：经验值） | 积水蒸干，管壁温度恢复正常且压差回落至正常区间（置信：经验值） |