# 进度报告: power - phase4_thermal_boiler_高能点火器枪头_faults
> 时间: 2026-06-29 09:50:43

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 点火枪头积碳堵塞 | 堵塞；混入杂质 | 机械；化学 | 一般 | 燃油或燃气燃烧不充分产生的积碳附着在枪头表面或堵塞喷孔，导致燃料喷射不畅或点火能量传递受阻 | 点火成功率低；火焰检测不稳定；枪头表面可见黑色积碳 | [状态量]积碳厚度>0.5mm（适用：枪头电极表面，置信：经验值）；[压力]燃油压力低于正常值10%（适用：点火期间，置信：经验值） | [离线]目视检查；[离线]孔径量规 | 若点火失败且燃油压力正常，检查枪头外观：若积碳明显且喷孔堵塞→本故障；若喷孔畅通但无油→供油电磁阀故障 | 根本处理：拆卸枪头，使用专用清洗剂清除积碳，疏通喷孔，用细砂纸打磨电极；临时处理：无，须停机清理 | 定期检查燃料雾化质量；优化风油配比 | 点火枪头结焦：区分要点，结焦多为高温熔融物，质地坚硬，积碳为疏松黑色粉末 | 钳工1名；工时1-2h（经验值） | 套筒扳手、细砂纸、清洗剂、通针（经验值） | 清洗剂、砂纸、密封垫片（经验值） | 须断电并关闭燃料阀；确认系统无残余压力（标准值，DL/T 748.2-2003 火电厂锅炉机组检修导则） | 枪头表面清洁无积碳；喷孔通畅（标准值，DL/T 748.2-2003 火电厂锅炉机组检修导则） |
| 点火枪头电极磨损 | 其他 | 机械 | 严重 | 点火电极在长期高压放电和高温火焰冲刷下发生烧蚀或磨损，导致放电间隙变大或形状改变，无法产生有效火花 | 点火时无火花或火花微弱；放电声音异常；电极尖端变钝或缺失 | [几何量]电极磨损量>1.0mm（适用：电极长度方向，置信：经验值）；[电气]放电间隙>3.0mm（适用：常温状态，置信：经验值） | [离线]游标卡尺；[离线]塞尺 | 观察点火现象：若火花微弱但绝缘良好→本故障；若火花正常但无法点火→燃料供应或雾化问题 | 根本处理：更换磨损严重的点火枪头组件或电极棒；临时处理：调整放电间隙至规定值（若磨损允许） | 定期检查电极状态；避免长时间连续点火 | 点火电缆故障：区分要点，电缆故障通常伴随绝缘层破损或高压漏电，电极外观正常 | 钳工1名、电工1名；工时2-3h（经验值） | 万用表、塞尺、新枪头备件（经验值） | 备用点火枪头、电极组件（经验值） | 须断电操作；防止高压电击（标准值，GB 26860-2011 电力安全工作规程） | 电极形状完整；放电间隙符合厂家说明书（标准值，DL/T 748.2-2003 火电厂锅炉机组检修导则） |
| 点火枪头绝缘损坏 | 泄漏 | 绝缘；热 | 危急 | 枪头绝缘材料因长期高温老化或机械损伤出现裂纹，导致高压电对地短路或泄漏，无法击穿空气产生火花 | 点火控制器报故障；高压线接头处有打火拉弧现象；绝缘体表面有裂纹或焦痕 | [电气]绝缘电阻<1MΩ（适用：高压电极对地，置信：经验值）；[状态量]绝缘体表面有可见裂纹（置信：经验值） | [带电]绝缘电阻测试仪；[离线]目视检查 | 若点火失败且绝缘电阻低→本故障；若绝缘电阻正常但无火花→高能点火器内部故障 | 根本处理：更换绝缘损坏的枪头或绝缘套管；临时处理：无，须立即更换 | 避免机械碰撞；定期检测绝缘性能 | 点火变压器故障：区分要点，变压器故障时，输出电压异常，但枪头绝缘电阻正常 | 电工1名；工时1-2h（经验值） | 绝缘电阻测试仪、扳手（经验值） | 绝缘套管、密封胶（经验值） | 须严格断电；挂禁止合闸牌；检修前必须对高压电容及点火变压器进行放电，防止残余电荷触电（标准值，GB 26860-2011 电力安全工作规程） | 绝缘电阻>1MΩ；无表面裂纹（标准值，DL/T 748.2-2003 火电厂锅炉机组检修导则） |
| 点火枪头烧蚀变形 | 其他 | 热；机械 | 严重 | 枪头长期暴露在高温火焰中，材料发生氧化、热变形或局部熔化，导致结构强度下降或安装位置偏移 | 枪头头部弯曲、变色或出现熔坑；安装位置偏离中心线 | [几何量]变形量>2mm（适用：枪头直线度，置信：经验值）；[状态量]表面出现熔蚀坑（置信：经验值） | [离线]目视检查；[离线]样板尺 | 若枪头明显变形且影响对中→本故障；若仅表面变色但结构完整→正常热老化 | 根本处理：更换变形枪头；临时处理：校正变形量较小的枪头（需确保材质性能） | 优化点火时间；避免长时间后燃 | 枪头安装松动：区分要点，松动主要表现为连接处间隙，枪头本体无变形 | 钳工1名；工时2h（经验值） | 样板尺、扳手、火焊（若需切割）（经验值） | 备用枪头（经验值） | 佩戴防烫手套；待设备冷却后作业（标准值，GB 26860-2011 电力安全工作规程） | 枪头无变形；安装对中偏差<1mm（标准值，DL/T 748.2-2003 火电厂锅炉机组检修导则） |