# 进度报告: power - phase4_thermal_cooling_tower_减速机油封／密封件_faults
> 时间: 2026-05-02 02:16:41

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 骨架油封唇口磨损失效 | 机械/热 | 严重 | 长期运行使聚四氟乙烯或丁腈橡胶唇口与轴颈摩擦磨损，配合面粗糙度恶化，接触压力下降，密封间隙增大，导致润滑油泄漏；磨粒进入油液引起二次磨损。 | 1. 减速机输入/输出轴端明显油迹或滴油；2. 油位下降速度加快；3. 停机后油封外侧油渍堆积；4. 运行时可能出现细微异响。 | 1. 唇口磨损量＞0.3mm[物理]；2. 配合轴颈圆度误差＞0.02mm[物理]；3. 油封安装孔与轴同轴度＞0.1mm[物理]；4. 润滑油铁元素浓度＞100ppm[化学]。 | 1. 目视检查油封外侧漏油[在线]；2. 油位视镜液位监测[在线]；3. 油液光谱分析[离线]；4. 轴跳动量测量[离线]。 | 每日补油量超过正常消耗20%且轴端可见新油迹，判定油封失效；油液铁元素异常升高可佐证。 | 1. 排放减速机油；2. 拆除联轴器及防护罩；3. 用拉马取出旧油封；4. 清洁安装孔及轴颈并检查磨损；5. 轴颈磨损时采用镶套或激光熔覆修复至尺寸公差；6. 选用原厂或同等质量油封，用专用工装均匀压入；7. 重新安装，加注新油至规定油位。所需工具：拉马、压装套筒、千分尺、百分表。 | 1. 选用双唇或带防尘唇油封；2. 轴颈表面硬度≥HRC45，抛光至Ra0.2-0.4μm；3. 控制径向圆跳动≤0.03mm；4. 定期更换润滑油。 | 在泄漏油封外侧加装临时接油盘并定期排油，待停机更换。 | 1. 减速机缺油导致轴承和齿轮润滑不良；2. 漏油污染空冷岛散热片，降低换热效率；3. 可能引发火灾。 | ISO 6194-1:2007, JB/T 9828-2020 | 某电厂空冷岛减速机油封漏油导致齿轮箱抱死，停机抢修72小时。 |