# 进度报告: power - phase4_thermal_cooling_tower_喷头／喷嘴_faults
> 时间: 2026-05-02 02:28:07

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|-------------|-------------|--------------------|--------------|-----------------|-------------------|-------------|-------------------|-------------|-------------------|-------------|---------------|------------|-------------|-------------|
| 喷嘴堵塞 | 机械/化学 | 一般 | 循环水中的悬浮物、结垢物或微生物粘泥在喷嘴内积聚，过流截面逐渐减小，导致喷淋流量下降、布水不均匀。水垢形成与硬度、碱度有关。 | 局部喷淋量明显偏小或断水；布水盘或填料区可见干区；冷却水回水温度局部升高；冬季易在空冷岛管束形成局部冻结。 | 单喷嘴流量L/min[物理] (低于额定值80%)；喷嘴压差ΔP kPa[物理] (高于清洁压差1.5倍)；水硬度mg/L[化学] | 人工目视检查[离线]；分区红外热成像[在线]；流量计抽检[离线]；拆检喷嘴[离线] | 1) 比较各分区管束背压/出口水温，温差>3℃判定布水不均；2) 停运后拆检喷嘴，目视或通针探测堵塞率>30%截面积则为堵塞。 | 1) 拆卸喷嘴；2) 用专用通针或高压水枪(压力5-10MPa)疏通内部孔道；3) 酸洗除垢：5%氨基磺酸循环清洗20-30分钟，pH<2时停止；4) 回装并通水试布水恢复。工具：扳手、通针、高压清洗机、pH试纸。 | 1) 循环水旁路加装50-100μm自清洗过滤器；2) 投加缓释阻垢剂控制朗格利尔指数LSI<1.5；3) 每月定期反冲洗管道。 | 局部关断对应支管阀，用高压水枪在外部反向冲洗喷嘴（不拆卸）。 | 导致对应管束冷却不足，背压升高，汽轮机排汽温度上升，凝汽器真空恶化，严重时空冷岛管束冬季冻裂。 | DL/T 1027-2006；JB/T 14419-2022《冷却塔喷嘴技术条件》 | 某电厂空冷岛喷嘴因循环水浓缩倍率偏高结垢堵塞，导致夏季背压从12kPa升至24kPa，限制机组出力15%。 | 1) 冬季每周巡检一次防冻；其余季节每月巡检喷嘴喷淋形态；2) 每半年对水室和喷嘴进行抽查清洗。 | 1) 喷嘴本体出现裂纹或螺纹损坏导致无法紧固；2) 经疏通后流量仍低于额定值60%且无法通过清洗恢复；3) 累计使用年限超过15年或化学清洗次数超过10次导致流道变形。 |
| 喷嘴脱落 | 机械 | 严重 | 安装螺纹配合不良、运行振动、水锤冲击或管道热胀冷缩导致连接螺纹松动，喷嘴从支管上脱落。 | 支管出水口直冲，无雾化，对应区域大量滴水；喷淋覆盖缺失，填料到水声异常；脱落的喷嘴可能落入水池或损坏填料。 | 振动加速度mm/s²[物理] (管道振动>7.1mm/s)；螺纹连接扭矩N·m[物理] (低于安装扭矩80%)；喷淋覆盖率%[状态量] (目视缺失) | 水池内巡检有无跌落喷嘴[离线]；高处目视喷淋形态[离线]；管道振动监测[在线]（可选） | 1) 停运后检查淋水密度异常区域对应的支管，如无喷嘴且螺纹完好则为脱落；2) 若发现水池内有喷嘴可直接确认。 | 1) 清理支管螺纹，检查是否损伤；2) 若螺纹完好则更换新喷嘴，使用力矩扳手按20-30N·m（PP材质）或40-50N·m（金属）拧紧，涂覆螺纹密封胶；3) 若支管螺纹损坏，则锯除损坏段，重新攻丝或更换支管。工具：力矩扳手、螺纹规、管钳、密封胶、锯弓。 | 1) 安装时按规定扭矩紧固，使用防松胶；2) 对管道增加固定支撑减少振动；3) 水系统设置防水锤装置（缓闭止回阀）。 | 若无法立即修复，可堵塞该支管接口，调整相邻支管阀门开度补偿喷淋区域。 | 相邻区域水量过大导致填料损坏或管束下弯；脱落的喷嘴可能损坏循环水泵叶轮。 | JB/T 14419-2022；DL/T 5435-2009《火力发电厂水工设计规范》 | 某空冷岛因冬季温差大，PVC管道收缩，导致一排3个喷嘴脱落，造成对应管束冬季冻裂泄漏。 | 1) 每次大修（1年）用力矩扳手抽检10%喷嘴扭矩；2) 目视巡检螺纹连接处有无裂纹。 | 1) 本体重复脱落3次以上无法可靠紧固；2) 连接螺纹因腐蚀或机械损伤导致有效啮合长度不足原长度60%；3) 喷嘴材料出现环境应力开裂。 |
| 喷雾形态异常（溅射/水柱） | 机械 | 一般 | 喷嘴内部旋流芯损坏、磨损或安装不到位，导致雾化角、雾滴粒径等偏离设计值，出现中心水柱或单侧溅射。 | 喷嘴出口呈柱状或扇形异常，伴随溅射掉落在填料不均匀；冷却效果下降，进出水温差减小。 | 雾化角°[物理] (偏离设计值>±10°)；索太尔平均直径SMD μm[物理] (大于设计值30%)；温差ΔT ℃[物理] (低于设计值40%) | 频闪仪或高速相机观察雾化形态[离线]；激光粒度仪测量雾滴粒径[离线]；热力性能试验[离线] | 1) 目视对比相邻正常喷嘴，出现水柱则旋流芯失效；2) 用标定板测量雾化角，与铭牌值偏差>10°即异常；3) 拆检旋流芯有无磨损、错位。 | 1) 拆卸喷嘴，检查旋流芯磨损或断裂；2) 更换旋流芯或整体更换喷嘴；3) 组装时确保旋流芯定位键与本体卡槽正确啮合；4) 回装后雾化测试。 | 1) 循环水采用合适过滤精度防止大颗粒冲蚀旋流芯；2) 每年抽检5%喷嘴进行雾化性能测试。 | 若无法立即处理，在非高温季节可暂时降低对应管束热负荷或增加邻近喷嘴流量。 | 局部填料或管束过水量过大，可能引起填料垮塌或管束振动；冷却能力不足导致背压升高。 | DL/T 1027-2006《冷却塔淋水填料、配水装置技术规定》；JB/T 14419-2022 | 某化工厂冷却塔因PVC旋流芯被砂粒磨损，导致一排喷嘴出现水柱，该区域填料被冲坏塌陷。 | 1) 结合季度巡检，用频闪仪抽查关键区域喷嘴雾化形态；2) 每三年安排一次全喷淋雾化测试。 | 1) 喷嘴本体裂纹；2) 旋流芯磨损使喉部直径增大超过10%或雾化角无法调回标准值；3) 使用年限超过10年且雾化性能测试不合格。 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|-------------|-------------|--------------------|--------------|-----------------|-------------------|-------------|-------------------|-------------|-------------------|-------------|---------------|------------|-------------|-------------|
| 喷嘴密封泄漏 | 机械/化学 | 轻微 | O形密封圈长期受压、高温与臭氧老化失去弹性，或安装时切边损伤，导致喷嘴与支管连接处渗水 | 喷嘴根部有滴水或喷溅；连接处可见白色盐垢或湿渍；轻微泄漏可能伴随嘶嘶声 | 泄漏量 mL/min[物理] (＞5 mL/min判定异常)；密封圈压缩永久变形率 %[物理] (＞40%失效)；连接面水渍面积[状态量] | 停机后目视巡检[离线]；密封面擦拭后观察渗水[离线]；保压试验（0.3MPa水压保持10min）[离线] | 1) 擦干连接处，5分钟内重现湿润则渗漏；2) 拆下喷嘴检查O形圈，若有压扁、裂纹或硬度升高，判定密封失效 | 1) 拆卸喷嘴；2) 更换同材质O形圈（EPDM或氟橡胶），安装前在槽内涂抹硅脂；3) 清洁密封面，均匀对角拧紧至规定扭矩。工具：扳手、O形圈钩、硅脂、无绒布 | 1) 每次大修更换密封圈；2) 使用耐候材质并控制安装扭矩防止过压缩；3) 巡检中记录渗漏并计划更换 | 若渗漏量小，可连续运行至计划检修，期间加强巡检并标记 | 循环水浪费，附近钢结构锈蚀，冬季渗水结冰可能胀裂连接螺纹 | DL/T 1027-2006；JB/T 14419-2022 | 某冷却塔O形圈因安装时未涂抹润滑脂，切边后运行2个月出现成排渗漏 | 1) 每季度目视检查连接处；2) 大修时全面更换并抽检10%扭矩 | 1) 密封面加工损伤无法修复；2) 密封槽腐蚀深度＞0.3mm |
| 喷嘴腐蚀穿孔 | 化学/环境 | 严重 | 循环水中高Cl⁻浓度（＞300mg/L）或酸洗残留，造成不锈钢喷嘴点蚀、缝隙腐蚀，壁厚减薄直至穿孔 | 喷嘴侧壁出现水雾横向喷射或射向异常方向；喷嘴表面有锈斑或局部凹坑；循环水消耗量略增 | 氯离子浓度 mg/L[化学] (≥300mg/L需评估)；剩余壁厚 mm[物理] (＜原壁厚50%或＜1mm)；点蚀坑深度 mm[物理] (＞0.8mm) | 目视表面锈蚀[离线]；超声波测厚仪[离线]；管路压力试验[离线]；水质Cl⁻在线监测[在线] | 1) 发现异常水流后拆下喷嘴，用卡尺或测厚仪多点测量，最薄处厚度＜原壁厚50%或已通透则判定；2) 结合水质分析Cl⁻超标史 | 1) 更换喷嘴，材质升级为双相不锈钢2205或工程塑料；2) 若为小孔，可用金属修补剂修复，固化24h后检验。工具：扳手、测厚仪、修补剂、刮刀 | 1) 控制循环水Cl⁻＜250mg/L；2) 投加缓蚀阻垢剂，维持pH在7.0～8.5；3) 选用耐腐蚀材质 | 对单个穿孔，用耐压环氧胶泥堵塞，调整邻近喷嘴水量补偿 | 喷嘴碎片和腐蚀产物可能堵塞管束；冷却能力局部丧失；冷却水系统污染 | DL/T 1027-2006；GB/T 50102-2014；JB/T 14419-2022 | 某沿海机组空冷岛304喷嘴因循环水Cl⁻长期450mg/L，运行2.5年后出现大面积点蚀穿孔，被迫整体更换 | 1) 每半年抽检壁厚3点/10喷嘴；2) 循环水Cl⁻在线监测，月化验 | 1) 壁厚均匀减薄≥40%；2) 出现穿孔或深度＞1mm的点蚀坑；3) 材料力学性能大幅下降 |
| 喷嘴结冰冻裂 | 环境/机械 | 危急 | 冬季停机或低负荷时管内积水未排尽，环境温度＜-15℃时结冰体积膨胀，胀裂喷嘴本体或螺纹 | 低温后喷嘴表面可见纵向裂纹或断裂；再次通水时根部大量漏水，喷淋严重不均；填料区局部干涸 | 环境温度 ℃[物理] (＜-15℃高危)；喷嘴残余水量 mL[状态量] (未排空则存在风险)；管道放水阀状态[状态量] (未开或堵塞) | 低温巡检目视检查裂纹[离线]；停机时红外成像检查保温缺失[离线]；放水阀限位检测[在线]（可选） | 1) 发现喷嘴开裂且环境温度显著低于冰点，结合停机记录确认排水阀未打开或残水未排空，判定冻裂；2) 拆下检查断面，无老化迹象且裂纹整齐 | 1) 更换冻裂喷嘴；2) 在低点加装电伴热带及保温层；3) 修改防冻规程：停机后立即全开低点放水阀，用压缩空气吹扫管内余水。工具：扳手、伴热带、保温棉、压缩空气管 | 1) 冬季执行防冻操作卡，放水后确认无残水；2) 极端温度时段维持小流量循环；3) 重要低点加装温度监测 | 裂口较小可用环氧树脂胶临时封堵，外部包扎加强带，并密切监控 | 大量漏水造成管束急冷破裂，凝汽器真空剧烈波动，严重时导致非计划停机 | DL/T 5435-2009；DL/T 1027-2006 | 某空冷岛冬季调停，操作人员未开启低位放水，寒潮-18℃致36个PP喷嘴冻裂，修复期间机组损失电量约120万kWh | 1) 每年入冬前测试所有放水阀及伴热系统；2) 每次停机后确认放水流程签字 | 1) 本体出现贯穿性裂纹长度＞10mm；2) 螺纹部分冻裂导致无法紧固 |
| 喷嘴材料老化开裂 | 环境/机械 | 一般 | 塑料喷嘴在长期紫外照射和冷热循环下，高分子链降解，逐渐出现表面龟裂、脆化，最终在应力或水压作用下开裂 | 喷嘴表面发黄，出现密集网状微裂纹；拆装时易碎裂；运行中有异常脆断碎片落入水池 | 材料冲击强度 kJ/m²[物理] (＜新件50%)；表面裂纹密度 条/cm²[物理] (＞10条)；使用年限 年[状态量] (＞10年) | 目视检查表面状况[离线]；定期取样做冲击试验[离线]；手感敲击声音判断脆化[离线] | 1) 目视发现大量表面裂纹，按压或敲击即碎，则材料严重老化；2) 对比同批次新件，色差值ΔE＞15且冲击强度下降＞50% | 1) 分批更换老化喷嘴，选用添加抗UV剂和耐候改性材料；2) 对重要区域优先更换。工具：扳手、扭矩扳手、记号笔 | 1) 喷嘴选材时须含UV稳定剂；2) 每5年进行材料性能评估；3) 在强烈日照区加装遮阳罩 | — | 喷嘴碎片可能堵塞填料或换热管；喷淋失效导致填料局部过热损坏 | JB/T 14419-2022；GB/T 7190.1-2018 | 某化工冷却塔PVC喷嘴运行11年后出现大面积脆裂，检修时碰撞即碎，导致全部喷嘴及填料更换 | 1) 每年抽检老化情况，记录表面裂纹发展；2) 每3年取1～2个喷嘴进行力学测试 | 1) 表面裂纹密度＞20条/cm²，且深度＞0.5mm；2) 冲击强度低于新件30%；3) 使用年限超15年且老化评级不合格 |