# 进度报告: power - phase4_thermal_cooling_tower_填料支架／悬挂件_faults
> 时间: 2026-05-02 01:31:19

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 填料支架腐蚀 | 机械/化学 | 严重 | 支架金属材料（碳钢、不锈钢）在潮湿、含氯循环水环境中发生电化学腐蚀，导致壁厚减薄、强度下降。机理：水中的溶解氧和氯离子破坏钝化膜，形成点蚀或均匀腐蚀。 | 支架表面出现红褐色锈斑；涂层起泡剥落；局部有明显腐蚀坑；填料支撑横梁可见变形。 | 腐蚀深度≥原壁厚的30% [物理]；剩余壁厚<2mm（碳钢）[物理] | 目视检查[离线]；超声波测厚[离线] | 先目视发现锈蚀，再用超声波测厚仪测量剩余壁厚，若多点壁厚小于原壁厚的70%则判定腐蚀严重需更换。 | 停机排空填料区；拆除腐蚀支架；新支架喷砂除锈并涂覆环氧树脂防腐层后安装紧固。工具：测厚仪、角磨机、喷砂机、扳手、环氧漆。 | 选用304/316L不锈钢或玻璃钢材质；涂覆重防腐涂层；控制循环水pH（6.5~8.0）及氯离子浓度＜150ppm。 | 对腐蚀区域打磨除锈，补刷环氧富锌底漆和面漆，增强局部防护。 | 导致填料局部塌陷，降低冷却效率；腐蚀产物堵塞填料通道。 | GB 50017-2017《钢结构设计规范》；ISO 12944《钢结构腐蚀防护涂装体系》 | 某化工厂冷却塔碳钢支架腐蚀穿孔，填料塌入水槽。 | 每季度目视检查锈蚀情况，每年超声波测厚一次；发现涂层破损及时修补。 | 支架剩余壁厚小于原设计的60%，或出现贯穿性腐蚀孔，或变形量超过L/150（L为跨距），予以报废。 |
| 悬挂件断裂 | 机械/疲劳 | 危急 | 悬挂件（吊杆、螺栓、挂钩）长期承受填料自重及水载荷的循环应力，发生疲劳断裂；或因材质缺陷、安装应力集中导致过载断裂。机理：应力集中处微裂纹扩展，最终瞬时断裂。 | 填料局部下沉或倾斜；运行中有异常金属碰撞声；目视发现悬挂件断裂缺失。 | 断裂面可见海滩纹（疲劳源区-扩展区-瞬断区）[物理]；螺栓残余拉伸量＜原长95% [物理] | 目视检查[离线]；着色渗透探伤[离线] | 定期检查悬挂件，若发现填料倾斜立即排查；通过目视或渗透探伤发现裂纹或断裂，判定失效。 | 用手拉葫芦临时支撑倾斜填料；切割拆除断裂件；更换同规格材质悬挂件，用扭矩扳手施加规定预紧力。工具：手拉葫芦、千斤顶、扳手、扭矩扳手、渗透探伤剂。 | 安装时避免过载和应力集中，设计安全系数≥5；避免水流直接冲击悬挂件；采用合格材质。 | 在断裂位置用钢丝绳与卡扣临时捆绑悬挂，恢复填料支撑，待停机更换。 | 导致整跨填料塌落，破坏下方配水系统，甚至损坏风机。 | GB/T 3098.1-2010《紧固件机械性能》；JB/T 5000.10-2007《重型机械通用技术条件 装配》 | 某电厂空冷岛悬挂螺栓疲劳断裂，整片填料脱落堵塞配水管。 | 每半年目视和敲击检查悬挂件；每年抽检10%进行着色探伤。 | 悬挂件发现裂纹、明显变形、断口或累计使用超过10年（含腐蚀环境）应报废更换。 |
| 连接螺栓松动 | 机械/振动 | 一般 | 因冷却塔运行振动、水流冲击及热胀冷缩，导致支架与结构连接螺栓的预紧力下降，产生松动。 | 支架晃动；连接处出现缝隙；敲击连接处有“咔哒”异响；局部填料错位。 | 螺栓残余扭矩小于规定扭矩的70% [物理]；连接缝隙宽度≥1mm [物理] | 扭矩扳手检测[离线]；塞尺测量缝隙[离线] | 用扭矩扳手按对角线顺序检查，若残余扭矩低于设计扭矩的70%，或缝隙过大，判定松动。 | 逐个拆除松动螺栓并清理螺纹；涂抹螺纹锁固胶；用扭矩扳手重新拧紧至设计扭矩。工具：扭矩扳手、钢丝刷、螺纹锁固胶。 | 使用防松螺母、弹簧垫圈；定期紧固检查；关键部位涂抹螺纹紧固胶。 | 加装防松双螺母或使用钢丝绳缠绕固定，待停机彻底处理。 | 导致支架变形、填料损坏，严重时支架失稳。 | DL/T 742-2001《电力建设施工及验收技术规范 冷却塔工程》 | 某冷却塔因螺栓松动导致支架横梁偏移，填料挤压变形。 | 每季度检查连接螺栓扭矩并记录，及时复紧松动螺栓。 | 螺栓出现滑丝、螺纹严重锈蚀或无法达到规定扭矩，以及防松机构失效，应报废更换。 |
| 支架变形 | 机械/过载/热 | 严重 | 填料支架承受超过设计载荷（如填料堵塞加重、积雪、施工踩踏）或因材料老化屈服强度降低，发生永久弯曲变形。机理：应力超过材料屈服极限。 | 支架横梁明显下弯或侧弯；填料表面不平整，部分凹陷；相邻支架连接处错位。 | 挠度＞L/200（L为跨度）[物理]；支架角度偏移≥2° [物理] | 拉线测量挠度[离线]；水平尺、角度仪[离线] | 拉线或激光水平仪测量支架直线度，当跨中挠度大于L/200时判定变形超限。 | 卸载上部填料；用千斤顶和校正工具顶升恢复；变形严重则切割更换弯曲段，焊接新件并防腐。工具：千斤顶、焊机、水平仪、角磨机。 | 保持排水通畅防堵塞积水；禁止人员踩踏支架；定期清理填料防止过重；设计载荷含1.5倍安全余量。 | 在弯曲段下方加设临时立柱支撑，恢复部分承载能力，待停机维修。 | 导致填料倾斜、水流分布不均，降低冷却效率；局部应力集中可能引发断裂。 | GB 50205-2020《钢结构工程施工质量验收标准》；CECS 139:2002《给水排水工程冷却塔结构设计规程》 | 北方某冷却塔冬季积雪过载导致不锈钢支架变形。 | 每月检查支架直线度，及时清理填料上杂物和积雪。 | 支架永久挠度大于L/150，或出现扭曲、局部屈曲，或有裂纹扩展，应报废更换。 |
| 填料悬挂点脱焊 | 机械/焊接缺陷 | 一般 | 悬挂点焊缝因焊接质量不良（未焊透、气孔、夹渣）或疲劳导致开裂脱焊。 | 悬挂点处可见裂纹或已分离；填料局部垂落。 | 焊缝开裂长度≥50mm [物理]；渗透探伤显示线性缺陷 [物理] | 目视检查[离线]；渗透探伤[离线] | 目视检查焊缝，发现开裂或脱落则判定失效；渗透探伤确认裂纹长度和深度。 | 清除原焊缝并打磨坡口；重新焊接保证熔深；焊缝进行渗透探伤。工具：角磨机、电焊机、焊条、渗透探伤剂。 | 焊接工艺评定，严格焊工考核；采用全熔透焊缝；关键焊缝增加角撑板加强。 | 在原悬挂点旁侧钻孔，用螺栓和夹板临时固定悬挂件。 | 悬挂点失效导致填料塌落，冲击配水系统。 | JB/T 7948.3-2017《冷却塔 第3部分：焊接件技术条件》 | — | 每年对所有悬挂焊缝进行目视检查，关键部位进行渗透探伤。 | 同一悬挂点反复开裂修复后仍出现缺陷，或母材出现层状撕裂，应整体更换该组件。 |