# 进度报告: power - phase4_thermal_cooling_tower_外壳／风筒_faults
> 时间: 2026-05-02 02:21:22

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 风筒玻璃钢外壳老化腐蚀 | 化学/环境 | 严重 | 长期紫外线照射、湿热循环及酸性水雾侵蚀，导致树脂基体降解、玻璃纤维暴露，强度下降；表面出现纤维裸露、起层、白化，局部起泡分层，轻微碰撞即剥落。 | 表面发白、粗糙，可见纤维丝；局部起泡、分层；轻微碰撞即产生剥落。 | 巴氏硬度 < 35；壁厚减薄率 > 初始值15%；表面粉化等级 ≥ 3级（ISO 4628-6）。 | 定期目视检查；巴氏硬度计检测；超声波测厚；傅里叶红外光谱分析树脂。 | 巴氏硬度多点均值低于35且壁厚减薄超10%初始值，判定老化失效；分层面积大于100cm²需维修。 | 打磨老化层至新鲜基材，丙酮清洁；涂覆环氧乙烯基酯树脂，铺设短切毡或玻璃布逐层糊制至原厚度；固化后测试硬度。 | 表面涂覆防紫外线胶衣并每2年复涂；控制循环水pH 6.5~8.0；避免干湿交替与高温冲击；每季度目视检查，每半年硬度和测厚，每2年复核胶衣完整性。 | 对老化区域打磨后使用钢板铆接加环氧胶封堵，维持结构完整。 | 风筒局部脱落可能击伤风机叶片，引起动不平衡。若整体壁厚减薄超30%或大面积分层（单层脱粘面积超30%）且无法局部修复，整体报废。 | GB/T 7190.1-2018；ISO 12944-2 | 某化工厂冷却塔风筒使用12年后，顶部2m高段玻璃钢分层剥落，碎块吸入风机导致2片叶片断裂。 |
| 风筒结构开裂 | 机械 | 危急 | 风筒在风压脉动、地震、积雪载荷或机械振动下产生应力集中，或因局部碰撞导致裂纹；裂纹扩展将丧失结构完整性。 | 可见线性裂纹，运行时有气流啸叫；停机时可见裂口错位。 | 裂纹长度 > 50mm；裂纹深度 > 壁厚20%；风筒固有频率偏移 > 10%。 | 目视检查；渗透探伤或磁粉探伤；振动模态测试；内窥镜检测。 | 渗透探伤显示线性显示长度>50mm或深度超壁厚20%判定为开裂；模态测试频率偏移超10%且振型突变，表明刚度下降。 | 裂纹两端钻止裂孔（φ6mm）；沿裂纹开V型坡口；环氧树脂腻子填缝，外部糊制补强层（宽度≥2倍裂纹长度）；固化后渗透复检。 | 定期检查风筒支撑及连接螺栓；避免风机超速运行；安装风筒振动在线监测；大风、地震后专项检查。 | 在裂纹外表面使用钢带打包箍紧，限制裂纹张开。 | 裂纹扩展导致风筒局部塌陷，可能直接撞击风机叶轮，引发严重事故。若裂纹总长度超风筒周长1/3或深度贯穿无法修复，整体报废。 | DL/T 5525-2017；GB 50205-2020 | 北方某电厂空冷岛风筒因冬季积雪载荷加风振，造成根部环向开裂1.2m，险致风筒坠落。 |
| 风筒连接螺栓松动脱落 | 机械 | 一般 | 长期振动导致风筒与减速机基座或风筒段间连接螺栓预紧力下降，出现松动、锈死或脱落，破坏整体连接刚性。 | 运行中有“嗒嗒”异响，风筒局部晃动，连接面可见锈水痕迹，螺栓缺失。 | 预紧力矩衰减 > 30%（相对额定值）；螺栓缺失数量 ≥ 2个/单法兰面；振动加速度频谱中转频高次谐波边频带增长。 | 力矩扳手复测；目视检查；敲击听音判断；振动加速度频谱监测。 | 力矩复测值低于额定力矩70%判定松动；单个法兰面缺失螺栓≥2个立即紧固；振动频谱中1×、2×转频边频带增高，表明连接刚度下降。 | 更换锈蚀螺栓为不锈钢或达克罗螺栓并涂抹螺纹锁固胶；按对角顺序分次施加力矩至设计值；安装防松垫圈或双螺母。 | 采用防松螺纹；每次检修按周期重新校核力矩并安装在线振动监测预警；每季度抽检10%螺栓力矩，每次停机全数检查。 | 缺失螺栓暂用同规格螺栓加垫片临时紧固，下次停机时更换。 | 连接松动导致风筒振动加剧，可能引发风机叶尖摩擦风筒，损坏叶片。若连续两次检修均发现同一法兰面螺栓松动且螺孔变形、法兰面损伤无法修复，该段风筒报废。 | GB/T 3098.1-2010；VDI 2230 | 某冷却塔风筒与减速机基座连接螺栓因未使用防松措施，运行1年脱落3颗，导致风筒倾斜20mm，刮碰叶片。 |
| 风筒内壁结垢 | 化学/环境 | 轻微 | 循环水漂滴中的钙镁离子、泥沙及微生物粘泥在风筒内壁附着，形成硬垢或软垢，增加风筒自重并影响气流流道。 | 内壁可见白色或黄褐色垢层，局部掉落碎块；风机电流微升；风量减小。 | 垢层平均厚度 > 3mm；风筒进风量较设计值下降 > 5%。 | 停机后目视检查；内窥镜检查；风量测量（风速仪）；风机电机电流趋势监测。 | 测量垢层平均厚度超3mm，或风量下降5%以上且排除其他原因，判定需清洗。 | 停机后用塑料铲或高压水枪（≤50MPa）清除垢层；顽固垢用弱酸清洗剂刷洗；清水冲洗并检查内表面无损伤。 | 循环水加阻垢分散剂，控制浓缩倍数≤3；优化收水器效率，减少漂水率至0.005%以下；每季度检查并根据结垢速度设定清洗周期。 | 生产旺季无法停机时，可提高风机转速补偿风量，待停机时彻底清理。 | 垢块脱落可能砸伤收水器或落入水池造成管路堵塞，并增加风筒载荷。 | GB/T 50050-2017 | 某钢铁厂冷却塔风筒结垢厚度达8mm，局部塌落砸断下方收水器，导致漂水严重。 |
| 风筒导流叶片损伤 | 机械 | 严重 | 风筒内导流叶片受到异物撞击、疲劳或腐蚀造成边缘缺损、裂纹或变形，破坏整流效果，降低风机效率。 | 叶片边缘缺损、卷边，运行时气流紊乱有异响，风机振动值升高。 | 叶片缺口深度 > 5mm；风机进风口静压波动增幅 > 20%；风机振动速度有效值 > 4.5 mm/s。 | 目视检查；内窥镜检查；振动在线监测；风机性能测试（风量、全压）。 | 停机目视发现叶片缺损深度超5mm；振动有效值超4.5 mm/s并对转速平方成近似线性关系，需结合内窥镜确认。 | 拆卸受损导叶；用同材质和型线修补块，以氩弧焊（金属）或环氧树脂糊制（玻璃钢）修复；焊后打磨光滑并做静平衡；原位安装并调整角度。 | 进风口加装防护网；定期紧固导叶连接螺栓；避免在喘振区长期运行；每次停机检查导叶状态，每年测量导叶角度。 | 暂时拆除损伤导叶，并对称拆除对向叶片以维持平衡，降负荷运行，尽快彻底修复。 | 导叶损伤导致进风偏斜，诱发风机喘振，损坏叶片和减速机。单个导叶损伤面积超20%无法修复，或整圈导叶30%以上受损，该组件整体报废。 | JB/T 9099-2014；ISO 14694 | 某生物质电厂空冷岛5号风机组导叶因冬季结冰脱落击打，碎裂3片，造成风机强烈振动，减速机损坏。 |
| 风筒密封不严漏风 | 机械/环境 | 一般 | 风筒段间法兰密封垫老化、破损或螺栓松脱，或风筒与墙板接合处密封失效，导致冷却空气短路，降低换热效率。 | 风筒外部结合缝有气流喷出感或白雾逸出，风机电流相同下风量不足。 | 漏风率 > 5%（实测风量与设计风量差）；密封垫压缩永久变形 > 40%。 | 风量测量；热成像仪检测漏风点；发烟试验定位漏点。 | 热成像显示结合面存在明显温度异常条带；发烟试验烟雾被吸入缝隙则判定漏风，漏风率超5%需立即修复。 | 清洁法兰面；更换耐候三元乙丙橡胶（EPDM）密封垫；对称均匀拧紧螺栓；对非拆卸缝用耐候硅酮密封胶填缝。 | 采用双道密封设计；每季度热成像扫描，每次停机检查密封垫回弹情况，每2年更换密封垫。 | 使用耐高温铝箔胶带临时封堵外部缝隙，停机后彻底处理。 | 漏风导致冷却性能下降，凝汽器真空降低，机组煤耗增加。 | GB 50243-2016 | 某300MW机组冷却塔风筒与风机墙板密封失效，漏风率达12%，夏季凝汽器真空偏低2kPa，影响带负荷。 |