# 进度报告: power - phase4_thermal_cooling_tower_安全附件／检修设施_faults
> 时间: 2026-05-02 02:45:49

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 检修平台栏杆腐蚀 | 机械/化学 | 一般 | 长期暴露于潮湿、含氯水汽环境，钢结构栏杆防腐涂层破损，导致基材锈蚀减薄，承载能力下降 | 栏杆表面可见锈斑、漆皮鼓包、剥落；摇晃时有松动感；局部出现蚀坑 | 栏杆壁厚减薄量≥原设计30%[物理]；锈蚀面积占比＞20%[状态量] | 目视检查[离线]；超声波测厚[离线] | 测厚仪测量多处壁厚，若任一点减薄量≥30%或整体锈蚀面积＞20%，判定腐蚀超限 | 角磨机清除锈蚀层至露出金属光泽；测量剩余壁厚，若未低于报废标准，涂刷环氧富锌底漆两遍+氯化橡胶面漆两遍；工具：角磨机、测厚仪、钢丝刷、油漆滚筒 | 定期防腐维护，间隔≤2年；采用耐候钢或热浸锌栏杆；环境潮湿区域增加通风 | 使用钢管架临时围栏，并悬挂“注意安全”警示牌，24小时内完成永久修复 | 平台结构整体承载力下降，可能导致人员坠落 | GB 4053.3-2009《固定式钢梯及平台安全要求 第3部分：工业防护栏杆及钢平台》；GB 50205-2020《钢结构工程施工质量验收规范》 | 某电厂空冷岛检修平台栏杆因防腐失效整体更换 | 每季度目视检查一次；每年进行壁厚抽检；每2年重新防腐涂装 | 栏杆构件壁厚减薄至原设计厚度50%以上，或锈蚀穿透，或结构整体变形无法校正 |
| 爬梯踏步松动脱落 | 机械 | 严重 | 爬梯与塔体连接螺栓长期受振动或热胀冷缩影响而松动，或焊接部位疲劳开裂，导致踏步板松动脱落 | 上下爬梯时踏步板晃动；螺栓缺失或焊缝可见裂纹；踏步板异响，可能局部缺失 | 紧固螺栓扭矩低于设计要求值(如≤20Nm)[物理]；踏步板挠度＞L/200[物理]；焊缝裂纹长度＞10mm[物理] | 力矩扳手检测螺栓扭矩[离线]；目视或渗透探伤检查焊缝[离线] | 使用力矩扳手逐一校核，扭矩低于安装扭矩80%为松动；对可疑焊缝进行着色渗透，显示裂纹长度＞10mm或贯穿性开裂则判定失效 | 重新配装同规格不锈钢螺栓并加防松垫圈；开裂焊缝清理后补焊，无法补焊时更换踏步板；工具：力矩扳手、焊机、磨光机、渗透探伤剂 | 安装时使用防松螺母或锁固胶；定期紧固检查，周期≤6个月 | 在爬梯起始处悬挂“禁止使用”标志，并绑扎脚手架管临时加固 | 人员踩空导致坠落事故 | GB 4053.1-2009《固定式钢梯及平台安全要求 第1部分：钢直梯》；GB 50205-2020 | 某化工厂冷却塔爬梯因螺栓腐蚀松动导致一工人跌落 | 每月检查踏步稳固性，每半年全面紧固螺栓，每年对焊缝进行探伤抽查 | 踏步板严重变形无法修复，或母材锈蚀深度超过原厚度30%，或多次焊接修补后再次开裂 |
| 消防器材失效（灭火器） | 环境/化学 | 严重 | 灭火器长期放置于室外冷却塔区域，受日晒、雨淋、高温高湿导致干粉结块、压力下降或筒体腐蚀，无法正常喷射 | 压力表指针指向红色区域；灭火剂结块摇晃无声；喷管老化龟裂；筒体外部严重锈蚀 | 灭火器压力＜1.2MPa(氮气驱动)[物理]；干粉含水率＞0.5%[化学]；筒体壁厚减薄＞15%[物理] | 压力表目视[离线]；称重法检查粉量[离线]；筒体测厚[离线] | 压力表在红区或有效重量低于标示90%，或筒体壁厚小于规定值，任一条件满足即判失效 | 重新充装干粉并更换驱动气瓶；或整体更换同型号灭火器；工具：充装泵、压力表校验器、电子秤 | 每季度巡查，压力表、胶管、筒体状况；设置防晒防雨棚；定点投放，周围无遮挡 | 立即更换备用灭火器，失效灭火器撤离 | 火灾初起无法扑救，造成设备烧损 | GB 50444-2008《建筑灭火器配置验收及检查规范》；GB 4351.1-2005《手提式灭火器 第1部分：性能和结构要求》 | 某冷却塔区域灭火器因暴晒压力泄漏，失效未发现，初起火灾酿成事故 | 每月一次外观检查，每季度一次称重和压力检查，每年一次水压试验(筒体) | 灭火器使用年限超10年(干粉)必须报废；筒体锈蚀严重达壁厚15%或出现鼓包；维修次数达3次后仍不合格 |
| 防雷接地装置锈蚀断裂 | 电气/机械 | 危机 | 冷却塔防雷引下线及接地极常年埋地或外露，受土壤酸碱腐蚀及大气腐蚀，截面减小甚至断裂，导致接地电阻剧增，雷击时无法泄流 | 接地引下线扁钢或圆钢表面锈层剥落，截面明显缩小；接地极连接处松动或断开；防雷测试点锈蚀难以测量 | 接地电阻＞10Ω(工频)[电气]；引下线截面损失率＞30%[物理]；连接处接触电阻＞0.1Ω[电气] | 接地电阻测试仪(三极法)[离线]；目视及卡尺测量截面[离线]；回路电阻测试仪测连接点[离线] | 接地电阻超过设计值(一般要求≤10Ω)或引下线截面锈蚀超30%，或连接点接触电阻＞0.1Ω，判为不合格 | 更换腐蚀引下线或接地极，采用铜包钢或增加牺牲阳极；连接处打磨后采用放热焊接；工具：电焊机、放热焊模具、电阻测试仪 | 采用防腐锌带包裹引下线入地处；定期降阻剂维护；每年雷雨季前全面检测 | 可临时增设一组临时接地线(如用铜绞线打入临时接地极) | 雷击损坏冷却塔电气设备及附近仪表，甚至引发火灾人员伤亡 | GB 50057-2010《建筑物防雷设计规范》；GB/T 21431-2015《建筑物防雷装置检测技术规范》 | 某电厂冷却塔因接地网腐蚀，雷击导致风机变频器烧毁 | 每年雷雨季节前检测接地电阻；每3年开挖检查接地极腐蚀情况 | 引下线截面积减少至原设计40%以下，或接地极腐蚀深度超过50%，或多次维修仍无法将工频接地电阻降到10Ω以下 |
| 检修门锁损坏无法开启 | 机械 | 一般 | 冷却塔风筒检修门长期暴露，铰链锈死、锁具腐蚀卡涩或把手断裂，导致紧急情况下无法快速进入 | 钥匙无法转动或插入；把手生锈扳不动；门体倾斜卡住门框；锁舌不能缩回 | 开关力矩＞15Nm(手动操作)[物理]；锁舌行程不达标[状态量]；铰链锈蚀导致门扇下垂量＞5mm[物理] | 手动开闭操作测试[离线]；测量门扇下沿间隙[离线] | 用普通扳手或徒手无法正常打开，或采用力矩扳手检测施加15Nm仍不能开启，判定失效 | 除锈剂松动锁芯和铰链，更换不锈钢锁具和合页；门框校正；工具：除锈剂、扳手、角磨机、焊机 | 采用304不锈钢锁具及合页；定期加注润滑脂；确保门框强度 | 撬棍强行破拆进入，事后修复 | 延误检修或事故应急救援，造成事态扩大 | JB/T 7539-1994《水轮机进水阀门基本技术条件》(不直接相关)，参照GB 50068-2018《建筑结构可靠性设计统一标准》 | 某冷却塔风筒检修门锈死，事故处置延误20分钟 | 每月开关检查并加注润滑油脂一次 | 门框严重变形无法修复；锁具配件停产且无法替代 |
| 检修平台照明失效 | 电气 | 一般 | 灯具密封不严进水、线路绝缘老化或短路，导致夜间或光线不足时检修平台无照明 | 灯具不亮；灯罩内有水雾或积水；开关失灵；电缆外皮破损 | 照度＜20lux(平台作业面)[物理]；绝缘电阻＜0.5MΩ[电气] | 照度计测量[离线]；绝缘摇表测试线路[离线] | 开启照明，用照度计测量平台主要作业区，照度＜20lux，或线路绝缘电阻＜0.5MΩ，判定为失效 | 更换防水防尘LED灯具，检查密封圈；更换老化线路，电缆接头防水处理；工具：电工工具、摇表、照度计 | 选用IP65等级灯具；接线盒加装防水接头；每季度检查绝缘和照度 | 提供手提式防爆灯作为临时照明，并悬挂“注意安全”牌 | 人员因视线不清发生撞伤、坠落或误操作 | GB 50034-2013《建筑照明设计标准》；DL/T 5390-2014《火力发电厂和变电站照明设计技术规定》 | 某冷却塔夜间检修，因灯具损坏导致工人摔倒骨折 | 每半月直观检查一次，每月绝缘检测，每季度照度测量 | 灯具外壳严重腐蚀无法密封；线路老化导致绝缘电阻长期＜0.5MΩ且分段更换成本高；灯具整套已停产10年以上 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 检修平台栏杆腐蚀 | 机械/化学 | 一般 | 长期暴露于潮湿、含氯水汽环境，钢结构栏杆防腐涂层破损，导致基材锈蚀减薄，承载能力下降 | 栏杆表面可见锈斑、漆皮鼓包、剥落；摇晃时有松动感；局部出现蚀坑 | 栏杆壁厚减薄量≥原设计30%[物理]；锈蚀面积占比＞20%[状态量] | 目视检查[离线]；超声波测厚[离线] | 测厚仪测量多处壁厚，若任一点减薄量≥30%或整体锈蚀面积＞20%，判定腐蚀超限 | 角磨机清除锈蚀层至露出金属光泽；测量剩余壁厚，若未低于报废标准，涂刷环氧富锌底漆两遍+氯化橡胶面漆两遍；工具：角磨机、测厚仪、钢丝刷、油漆滚筒 | 定期防腐维护，间隔≤2年；采用耐候钢或热浸锌栏杆；环境潮湿区域增加通风 | 使用钢管架临时围栏，并悬挂“注意安全”警示牌，24小时内完成永久修复 | 平台结构整体承载力下降，可能导致人员坠落 | GB 4053.3-2009《固定式钢梯及平台安全要求 第3部分：工业防护栏杆及钢平台》；GB 50205-2020《钢结构工程施工质量验收规范》 | 某电厂空冷岛检修平台栏杆因防腐失效整体更换 | 每季度目视检查一次；每年进行壁厚抽检；每2年重新防腐涂装 | 栏杆构件壁厚减薄至原设计厚度50%以上，或锈蚀穿透，或结构整体变形无法校正 |
| 爬梯踏步松动脱落 | 机械 | 严重 | 爬梯与塔体连接螺栓长期受振动或热胀冷缩影响而松动，或焊接部位疲劳开裂，导致踏步板松动脱落 | 上下爬梯时踏步板晃动；螺栓缺失或焊缝可见裂纹；踏步板异响，可能局部缺失 | 紧固螺栓扭矩低于设计要求值(如≤20Nm)[物理]；踏步板挠度＞L/200[物理]；焊缝裂纹长度＞10mm[物理] | 力矩扳手检测螺栓扭矩[离线]；目视或渗透探伤检查焊缝[离线] | 使用力矩扳手逐一校核，扭矩低于安装扭矩80%为松动；对可疑焊缝进行着色渗透，显示裂纹长度＞10mm或贯穿性开裂则判定失效 | 重新配装同规格不锈钢螺栓并加防松垫圈；开裂焊缝清理后补焊，无法补焊时更换踏步板；工具：力矩扳手、焊机、磨光机、渗透探伤剂 | 安装时使用防松螺母或锁固胶；定期紧固检查，周期≤6个月 | 在爬梯起始处悬挂“禁止使用”标志，并绑扎脚手架管临时加固 | 人员踩空导致坠落事故 | GB 4053.1-2009《固定式钢梯及平台安全要求 第1部分：钢直梯》；GB 50205-2020 | 某化工厂冷却塔爬梯因螺栓腐蚀松动导致一工人跌落 | 每月检查踏步稳固性，每半年全面紧固螺栓，每年对焊缝进行探伤抽查 | 踏步板严重变形无法修复，或母材锈蚀深度超过原厚度30%，或多次焊接修补后再次开裂 |
| 消防器材失效（灭火器） | 环境/化学 | 严重 | 灭火器长期放置于室外冷却塔区域，受日晒、雨淋、高温高湿导致干粉结块、压力下降或筒体腐蚀，无法正常喷射 | 压力表指针指向红色区域；灭火剂结块摇晃无声；喷管老化龟裂；筒体外部严重锈蚀 | 灭火器压力＜1.2MPa(氮气驱动)[物理]；干粉含水率＞0.5%[化学]；筒体壁厚减薄＞15%[物理] | 压力表目视[离线]；称重法检查粉量[离线]；筒体测厚[离线] | 压力表在红区或有效重量低于标示90%，或筒体壁厚小于规定值，任一条件满足即判失效 | 重新充装干粉并更换驱动气瓶；或整体更换同型号灭火器；工具：充装泵、压力表校验器、电子秤 | 每季度巡查，压力表、胶管、筒体状况；设置防晒防雨棚；定点投放，周围无遮挡 | 立即更换备用灭火器，失效灭火器撤离 | 火灾初起无法扑救，造成设备烧损 | GB 50444-2008《建筑灭火器配置验收及检查规范》；GB 4351.1-2005《手提式灭火器 第1部分：性能和结构要求》 | 某冷却塔区域灭火器因暴晒压力泄漏，失效未发现，初起火灾酿成事故 | 每月一次外观检查，每季度一次称重和压力检查，每年一次水压试验(筒体) | 灭火器使用年限超10年(干粉)必须报废；筒体锈蚀严重达壁厚15%或出现鼓包；维修次数达3次后仍不合格 |
| 防雷接地装置锈蚀断裂 | 电气/机械 | 危机 | 冷却塔防雷引下线及接地极常年埋地或外露，受土壤酸碱腐蚀及大气腐蚀，截面减小甚至断裂，导致接地电阻剧增，雷击时无法泄流 | 接地引下线扁钢或圆钢表面锈层剥落，截面明显缩小；接地极连接处松动或断开；防雷测试点锈蚀难以测量 | 接地电阻＞10Ω(工频)[电气]；引下线截面损失率＞30%[物理]；连接处接触电阻＞0.1Ω[电气] | 接地电阻测试仪(三极法)[离线]；目视及卡尺测量截面[离线]；回路电阻测试仪测连接点[离线] | 接地电阻超过设计值(一般要求≤10Ω)或引下线截面锈蚀超30%，或连接点接触电阻＞0.1Ω，判为不合格 | 更换腐蚀引下线或接地极，采用铜包钢或增加牺牲阳极；连接处打磨后采用放热焊接；工具：电焊机、放热焊模具、电阻测试仪 | 采用防腐锌带包裹引下线入地处；定期降阻剂维护；每年雷雨季前全面检测 | 可临时增设一组临时接地线(如用铜绞线打入临时接地极) | 雷击损坏冷却塔电气设备及附近仪表，甚至引发火灾人员伤亡 | GB 50057-2010《建筑物防雷设计规范》；GB/T 21431-2015《建筑物防雷装置检测技术规范》 | 某电厂冷却塔因接地网腐蚀，雷击导致风机变频器烧毁 | 每年雷雨季节前检测接地电阻；每3年开挖检查接地极腐蚀情况 | 引下线截面积减少至原设计40%以下，或接地极腐蚀深度超过50%，或多次维修仍无法将工频接地电阻降到10Ω以下 |
| 检修门锁损坏无法开启 | 机械 | 一般 | 冷却塔风筒检修门长期暴露，铰链锈死、锁具腐蚀卡涩或把手断裂，导致紧急情况下无法快速进入 | 钥匙无法转动或插入；把手生锈扳不动；门体倾斜卡住门框；锁舌不能缩回 | 开关力矩＞15Nm(手动操作)[物理]；锁舌行程不达标[状态量]；铰链锈蚀导致门扇下垂量＞5mm[物理] | 手动开闭操作测试[离线]；测量门扇下沿间隙[离线] | 用普通扳手或徒手无法正常打开，或采用力矩扳手检测施加15Nm仍不能开启，判定失效 | 除锈剂松动锁芯和铰链，更换不锈钢锁具和合页；门框校正；工具：除锈剂、扳手、角磨机、焊机 | 采用304不锈钢锁具及合页；定期加注润滑脂；确保门框强度 | 撬棍强行破拆进入，事后修复 | 延误检修或事故应急救援，造成事态扩大 | JB/T 7539-1994《水轮机进水阀门基本技术条件》(不直接相关)，参照GB 50068-2018《建筑结构可靠性设计统一标准》 | 某冷却塔风筒检修门锈死，事故处置延误20分钟 | 每月开关检查并加注润滑油脂一次 | 门框严重变形无法修复；锁具配件停产且无法替代 |
| 检修平台照明失效 | 电气 | 一般 | 灯具密封不严进水、线路绝缘老化或短路，导致夜间或光线不足时检修平台无照明 | 灯具不亮；灯罩内有水雾或积水；开关失灵；电缆外皮破损 | 照度＜20lux(平台作业面)[物理]；绝缘电阻＜0.5MΩ[电气] | 照度计测量[离线]；绝缘摇表测试线路[离线] | 开启照明，用照度计测量平台主要作业区，照度＜20lux，或线路绝缘电阻＜0.5MΩ，判定为失效 | 更换防水防尘LED灯具，检查密封圈；更换老化线路，电缆接头防水处理；工具：电工工具、摇表、照度计 | 选用IP65等级灯具；接线盒加装防水接头；每季度检查绝缘和照度 | 提供手提式防爆灯作为临时照明，并悬挂“注意安全”牌 | 人员因视线不清发生撞伤、坠落或误操作 | GB 50034-2013《建筑照明设计标准》；DL/T 5390-2014《火力发电厂和变电站照明设计技术规定》 | 某冷却塔夜间检修，因灯具损坏导致工人摔倒骨折 | 每半月直观检查一次，每月绝缘检测，每季度照度测量 | 灯具外壳严重腐蚀无法密封；线路老化导致绝缘电阻长期＜0.5MΩ且分段更换成本高；灯具整套已停产10年以上 |
| 速差防坠器失效 | 机械/环境 | 严重 | 防坠器长期暴露在户外潮湿和灰尘环境，外壳密封不良，内部棘轮机构锈蚀卡滞或弹簧疲劳，织带因紫外线老化强度降低，坠落时无法有效锁止或织带断裂 | 防坠器外壳有裂纹或变形；织带起毛、局部磨损或褪色；拉出后回缩不顺畅；快速拉动时无锁止声音或锁止不可靠 | 织带断裂强度＜原值70%[物理]；锁止距离＞500mm(坠落测试)[物理]；外壳变形量导致内部间隙超差[状态量] | 目视外观检查[离线]；织带拉力试验[离线]；锁止性能测试(1.5倍额定载荷)[离线] | 快速拉动织带，若在500mm内未锁止，或锁止后出现明显滑移，或织带拉力测试低于出厂值70%，判定失效 | 更换防坠器整体(一般不可修复)或更换织带和棘轮组件，需使用原厂配件；工具：拉力计、测试重锤、棘轮扳手 | 防坠器加装防护罩；定期润滑棘轮(使用指定润滑剂)；使用3年以上或经历坠落冲击后强制报废 | 改用双钩安全绳加后备绳，交替使用，严禁单独使用失效防坠器 | 高空坠落无法保护，导致人员伤亡 | GB 24544-2009《坠落防护 速差自控器》；GB/T 23469-2009《坠落防护 连接器》 | 某电厂检修人员爬冷却塔时防坠器锁止失效，坠落致重伤 | 每次使用前外观检查和锁止测试；每月进行详细检查并记录；每年进行额定载荷锁止试验 | 防坠器使用年限超过5年(或按厂家规定)；织带磨损或断裂强度低于标准值；经历一次坠落冲击后；内部机构锈蚀无法修复 |
| 安全网（防坠网）破损 | 机械/环境 | 严重 | 安全网易受紫外线、风化和化学水汽影响，网绳强度下降，或受冲击破损，或固定点腐蚀脱落，失去兜底功能 | 网绳可见断股、严重磨损、霉变；网眼边长增大超过规定；系绳松脱或锈断 | 网绳断裂强力＜原值60%[物理]；网眼边长＞10cm(平网)[物理]；冲击测试后最大变形超过规定[物理] | 目视和卡尺测量[离线]；拉力试验[离线]；冲击试验[离线] | 目视检查有断股或严重磨损；抽样拉力测试断裂强力低于标准值60%；或冲击试验后网体破损 | 更换同规格安全网，网绳系于牢固锚点；工具：拉力计、卡尺、尼龙绳 | 选用耐候型高强安全网；每季度检查；避免接触酸碱液体；存放干燥通风处 | 封闭孔洞并设置临时护栏防止人员靠近，禁止使用破损区域 | 人员或工具坠落，造成伤亡 | GB 5725-2009《安全网》 | 某冷却塔检修孔洞安全网失效，工具坠落损坏下方设备 | 每月外观检查，每半年进行1次模拟冲击试验(抽检)，每2年更换 | 安全网使用年限超过2年(或自出厂日起3年)；样品冲击试验不合格；网绳明显老化脆化 |
| 检修电源箱漏电锈蚀 | 电气/绝缘/机械 | 危急 | 箱体防护等级不足或因生锈变形导致密封不严，雨水或湿气侵入，造成绝缘降低、漏电保护器失灵、插座接触不良，危及人员安全 | 箱体门无法关严，可见锈迹；漏电保护器试验按钮失灵；插座有烧灼痕迹；用验电笔测试外壳有感应电 | 绝缘电阻＜1MΩ(500V测试)[电气]；漏电保护动作电流＞30mA或试验不跳[电气]；插座接触电阻＞0.05Ω[电气] | 绝缘摇表测试[离线]；漏电开关测试仪[离线]；接触电阻测试仪[离线] | 使用500V摇表测试电源线路对地绝缘<1MΩ，或漏电保护器在30mA不动作，或插座接触电阻>0.05Ω，判定失效 | 更换锈蚀箱体(建议用不锈钢或IP65防护等级)，更换漏电保护器和插座，重做密封防水；工具：压线钳、密封胶、绝缘摇表 | 选用IP65以上防护等级的检修箱；加装防雨罩；每月试验漏电保护按钮；每年全面检测绝缘 | 用移动式防爆动力配电箱代替，并设“有电危险”警示 | 人员触电伤亡 | JGJ 46-2005《施工现场临时用电安全技术规范》；GB/T 7251.1-2013《低压成套开关设备和控制设备 第1部分：总则》；GB 13955-2017《剩余电流动作保护装置安装和运行》 | 某空冷岛检修电源箱漏电致一电工触电 | 每月检查箱体完整性和门封，每半年绝缘测试，每年度全面维护 | 箱体变形锈穿无法修复；绝缘无法恢复至1MΩ以上；漏电保护器更换后仍动作不灵敏；主要配件停产 |
| 安全警示标识缺失模糊 | 环境 | 一般 | 标识长期日晒雨淋，反光膜或油漆褪色剥落，或被灰尘覆盖，警示意象不清，造成人员误入或误操作 | 标识牌颜色暗淡，字迹无法辨认，牌面破裂，或固定不牢 | 表面色度对比度低于安全色标准值[状态量]；牌面破损面积＞20%[状态量] | 目视检查[离线]；必要时用色差计[离线] | 在正常光线和距离（如1米）下无法识别警示内容及图案，或牌面破损严重致信息丢失，判定失效 | 更换符合GB/T 2893规定的安全标志牌，牢固安装；工具：扳手、绑扎带 | 采用铝塑板或工程塑料材质，耐候型；每年检查并擦洗 | 临时设置警示带和手写提示牌，并加强监护 | 人员误入危险区造成机械伤害或烫伤 | GB 2894-2008《安全标志及其使用导则》；GB/T 2893.1-2013《图形符号 安全色和安全标志 第1部分：安全标志和安全标记的设计原则》 | 某冷却塔风筒入口“当心机械伤人”牌脱落，人员进入受伤 | 每月检查一次，每半年清洁，每2年更换 | 标志牌材质脆化严重断裂；固定部件腐蚀无法固定；色度褪变无法辨认，清洗无改善 |
| 风机检修闭锁装置失效 | 控制/机械 | 严重 | 风机电机启动回路中的隔离开关或断路器上的锁定装置（锁定销、挂锁孔）锈蚀卡涩，或挂牌丢失，导致检修时无法执行锁定/挂牌程序，可能误送电 | 锁定孔堵塞或变形，无法插入挂锁；闭锁销拨不动；挂牌缺失 | 拨动闭锁销施加力＞50N[物理]；挂锁孔尺寸偏差导致无法插入标准锁具[状态量] | 手动操作测试[离线]；测量锁孔尺寸[离线] | 使用标准锁具无法插入锁定孔，或闭锁机构不能可靠保持在锁定位置，即判定失效 | 修复或更换锁定机构，清理锈蚀并加防锈油；补装挂牌；工具：锉刀、除锈剂、标准锁具 | 锁定装置选用不锈钢材质；定期