# 进度报告: power - phase4_thermal_cooling_tower_挡风墙／封檐板_faults
> 时间: 2026-05-02 01:27:56

| 挡风墙/封檐板 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 挡风墙/封檐板 | 机械/环境/化学 | 严重 | 长期暴露于潮湿、含循环水处理药剂的服役环境，金属板材及紧固件发生电化学腐蚀，壁厚减薄；受风荷载交变作用产生疲劳变形或塑性变形；腐蚀削弱截面最终导致断裂或连接松动脱落，破坏空气导流结构。 | 可见锈蚀、漆皮起泡脱落、板面翘曲变形、螺栓孔周围放射状裂纹、连接缝隙增大、有风振异响、冬季冰棱堆积异常。 | 板厚减薄率>15%[物理]；表面腐蚀深度>0.5mm[物理]；连接螺栓扭矩衰减至设计值70%以下[物理]；板面平面度偏差>20mm[物理]；涂层附着力<3MPa[物理]；腐蚀电位<-500mV CSE[化学]；风致振动加速度>2g[状态量] | 目视检查[离线]；超声波测厚[离线]；涡流涂层/厚度检测[离线]；塞尺测间隙[离线]；扭力扳手测螺栓预紧力[离线]；振动传感器在线监测[在线]；附着力测试仪[离线] | 超声波测厚确认单点或多点壁厚减薄超过原始壁厚15%或出现穿透性蚀孔，判为严重腐蚀；直尺配合塞尺测量板面平面度偏差>20mm，判为变形超标；扭力扳手核实螺栓扭矩不足设计值70%，判为松动。腐蚀+变形/松动共同存在即判为挡风墙功能失效。 | 搭设脚手架或采用高空作业车，拆除损坏的挡风板/封檐板；支撑钢结构表面除锈至Sa2.5级，涂装环氧富锌底漆+聚氨酯面漆；更换为同规格耐候钢板或3003/316L材质板材，采用不锈钢螺栓紧固至设计扭矩(如50N·m)；激光测平仪校正平面度；恢复密封胶条。工具：超声波测厚仪、电动扭力扳手、激光测平仪、角磨机、涂装喷枪、密封胶枪。 | 选用耐腐蚀材料(3003铝锰合金、316L不锈钢)；涂层体系升级为热浸锌+聚酯粉末喷涂；关键连接处使用不锈钢防松螺母，并涂螺纹锁固胶；定期冲洗清除表面沉积物，降低药剂飘逸；优化挡风墙开孔以降低风振。 | 变形区域用钢板加强筋临时焊接加固；松动板用骑马螺栓或钢丝绳捆绑固定；贯穿孔洞用防水密封胶泥临时封堵；坠落危险区域设置硬质围栏和警戒标识。 | 挡风墙失效导致空气短路，空冷/冷却塔换热效率显著下降，循环水出塔温度升高，机组背压上升；脱落的板件可能撞伤下方填料、风机叶片或巡检人员。 | NB/T 47049-2016《空冷式热交换器》；DL/T 5525-2017《火力发电厂空冷塔结构设计规程》；GB/T 26929-2011《空冷系统用轴流通风机》；GB 50017-2017《钢结构设计标准》；ISO 12944《钢结构防腐蚀涂层体系》 | 某电厂空冷岛冬季运行时，因结冰膨胀和大气腐蚀共同作用，多块封檐板从支撑脱落，砸伤下方巡检通道护栏，被迫停机更换全部封檐板。 | 每月巡检：目视检查锈蚀、变形、连接松动；每年详细检查：超声波测厚抽查不少于单块板10点，关键螺栓扭矩校验，涂层针孔与附着力检测，清理积垢；大风季前后增加巡检频次。 | 满足任一即报废：壁厚减薄超原始壁厚20%或出现穿透性裂纹；累计变形超设计允许值50%；单板腐蚀面积超过板面积30%且深度>0.5mm；修复成本超更换成本60%；碳钢板服役超15年且无修复价值。 |