# 进度报告: power - phase4_thermal_cooling_tower_收水器／飘水控制器_faults
> 时间: 2026-05-02 01:24:51

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|------------|------------|------------------|------------|----------------|------------------|------------|-------------------|------------|-------------------|------------|---------------|------------|----------------|---------------|
| 收水器结垢/堵塞 | 机械/化学 | 一般 | 循环水中的钙镁离子、微生物代谢产物等在收水器表面沉积，形成硬垢或生物粘泥，导致气流通道截面积减小，增加通风阻力，削弱水滴分离能力。 | 塔顶飘水明显增大；风机运行电流升高；收水器表面可见白色或黄褐色硬垢或黏滑物；冷却塔通风有异常啸声。 | 飘水率 >0.01% 循环水量[物理]；收水器前后静压差 >60Pa[物理]；风机功率增幅 >5% 额定值[电气]；垢层平均厚度 >2mm[物理] | 目视检查[离线]；飘水率测量（水量平衡法）[离线]；收水器压差测量（微压计）[在线]；风机电流在线监测[在线]；循环水钙硬+碱度检测[离线] | 若飘水率超过0.01%且收水器压差大于新件压差1.5倍，同时目视确认表面覆盖明显垢层，则判定为堵塞；若微生物粘泥为主，可通过ATP快速检测值>1000RFU辅助判断。 | 停机后采用高压水枪（压力≥15MPa）逐片冲洗或浸泡化学清洗（5%氨基磺酸溶液循环）去除垢层，清洗后用内窥镜检查确认无残留，干燥后复装。工具：高压清洗机、酸洗泵组、内窥镜。 | 控制循环水浓缩倍数≤3.5，投加阻垢分散剂和氧化性杀菌剂；设置旁滤器去除悬浮物；每年大修全塔清洗。 | 临时加大杀菌剂冲击性投加量（如余氯维持1mg/L 2小时），可缓解粘泥堵塞，但漂水损失仍会增加，需加强监控。 | 导致冷却塔补水率增加，冬季周边道路或装置平台结冰；风机长期过载可能烧毁电机；冷却能力下降，出口水温升高。 | GB/T 7190.1-2018《机械通风冷却塔 第1部分：中小型开式冷却塔》；DL/T 1027-2006《工业冷却塔测试规程》 | 某石化厂冷却塔收水器结垢堵死60%面积，飘水率达0.05%，冬季造成周边管廊结冰，紧急清洗后恢复正常。 | 每月巡检目视判断飘水情况，每季度用内窥镜检查一次收水器表面状态，每年至少清洗一次；清洗后测量压差并记录趋势。 | 收水器堵塞面积经清洗后仍超过30%，或清洗后压差仍高于新件2.0以上，或收水器片材厚度因腐蚀/冲刷减薄至原厚度70%以下，或累积使用超过10年且飘水率无法降至0.01%以下。 |
| 收水器变形/破损 | 机械/环境 | 严重 | 长期高温、紫外线照射导致PVC材质老化脆裂；冬季结冰膨胀撑裂；安装不当或外部物体冲击使叶片发生弯曲、断裂或脱落，导致气流短路，飘水失控。 | 局部区域飘水量急剧增大，可见水柱喷淋；塔周围可见碎片掉落；收水器检查可见裂纹、缺口、贯穿性破洞或明显翘曲变形。 | 破损面积占比 >5% 总面积[物理]；局部飘水率 >0.1% 循环水量[物理]；收水器表观检查裂纹长度 >100mm[物理]；单块板材挠度变形 >10mm/m[物理] | 目视巡检[离线]；无人机拍照或手持望远镜排查[离线]；停塔后逐块人工检查[离线]；飘水分布热成像辅助[离线] | 若目视发现连续3片以上严重变形或存在贯穿性破损（面积>100cm²），或局部飘水测量值异常超过平均值3倍，即判定为破损故障。 | 拆除损坏的收水器模块，更换同规格新件（需核对型号和材质：阻燃PVC或不锈钢）。临时破损可用金属加强网夹板加固，但需计划停塔更换。工具：专用拔片器、扭矩扳手。 | 选用高抗UV配方PVC或不锈钢收水器；寒冷地区设置防冻电伴热或冬季排空措施；塔顶安装防护网防止异物坠落打击。 | 对破损孔洞可用不锈钢丝网+密封胶临时封堵，变形仍可利用的用拉筋矫正，待下次停运窗口彻底更换。 | 碎片掉落可能堵塞循环水滤网，影响换热器；严重飘水导致冷却塔补水失控，水资源浪费。 | DL/T 742-2001《冷却塔塑料部件技术条件》；GB/T 7190.1-2018 | 某电厂空冷岛收水器因低温结冰，数十片断裂塌落，导致周边风机被迫停运，更换全部损坏件耗时3天。 | 每年冬季前专项检查收水器完整性，暴风雨后增加巡检一次。每两年抽样测试材料拉伸强度和断裂伸长率。 | 单块收水器破损面积超过20%总面积，或变形挠度超过20mm/m无法矫正，或整体材料老化（拉伸强度下降>30%，断裂伸长率<50%原值），或累计使用超过12年老化严重。 |
| 收水器安装角度/间距异常 | 机械 | 一般 | 安装时收水器叶片夹角未按设计值固定，或因振动导致固定螺栓松动引起角度偏转，造成气流与水滴分离路径偏离，收水效率下降且阻力异常。 | 飘水率略有增加但不显著；塔顶风筒出风略有偏斜；部分收水器模块间间隙不均匀；收水器支撑架可见松动。 | 叶片安装角度偏差 >±3°[物理]；模块间距偏差 >5mm[物理]；阻力系数偏离设计值 >10%[物理]；紧固螺栓扭矩 <10N·m（M8螺栓）[物理] | 角度尺或倾角仪测量[离线]；模块间距测量（塞尺或激光测距）[离线]；紧固扭矩抽检（力矩扳手）[离线]；风洞模拟测试（有条件时）[离线] | 若实测安装角度偏差>3°或相邻模块间距差>5mm，且飘水率超出基准值(新安装值)20%以上，可判定为安装异常。 | 重新调整收水器模块，按图纸规定角度用专用卡具定位，螺栓紧固至设计扭矩（通常M8 15N·m），对松动支撑进行焊补或加固。工具：定角度卡板、力矩扳手、手电钻。 | 安装时使用定位模板保证角度一致；螺栓采用防松垫圈或螺纹锁固胶；大修后测量阻力与飘水率进行验收。 | 若无法立即调整，可在飘水较大处临时加装挡水帘延缓飘水，但效果有限。 | 长期运行会加剧收水器局部磨损，导致阻力增加、风机能耗升高。 | JB/T 9099-2014《冷却塔轴流通风机技术条件》中对塔体气流均匀性要求；GB/T 7190.1-2018 | 某项目安装后未进行角度检验，运行一年半后飘水率递增，检查发现30%模块角度偏移4°-7°，重调后飘水率恢复正常。 | 每次大修对收水器紧固螺栓抽查30%，检查模块间间隙；每季度肉眼观察模块排列是否整齐。 | 收水器支撑结构腐蚀导致多次调整仍无法保持角度稳定，或模块自身固定孔磨损无法有效固定，需整体更换相关结构件。 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|------------|------------|------------------|------------|----------------|------------------|------------|-------------------|------------|-------------------|------------|---------------|------------|----------------|---------------|
| 收水器结垢/堵塞 | 机械/化学 | 一般 | 循环水中的钙镁离子、微生物代谢产物等在收水器表面沉积，形成硬垢或生物粘泥，导致气流通道截面积减小，增加通风阻力，削弱水滴分离能力。 | 塔顶飘水明显增大；风机运行电流升高；收水器表面可见白色或黄褐色硬垢或黏滑物；冷却塔通风有异常啸声。 | 飘水率 >0.01% 循环水量[物理]；收水器前后静压差 >60Pa[物理]；风机功率增幅 >5% 额定值[电气]；垢层平均厚度 >2mm[物理] | 目视检查[离线]；飘水率测量（水量平衡法）[离线]；收水器压差测量（微压计）[在线]；风机电流在线监测[在线]；循环水钙硬+碱度检测[离线] | 若飘水率超过0.01%且收水器压差大于新件压差1.5倍，同时目视确认表面覆盖明显垢层，则判定为堵塞；若微生物粘泥为主，可通过ATP快速检测值>1000RFU辅助判断。 | 停机后采用高压水枪（压力≥15MPa）逐片冲洗或浸泡化学清洗（5%氨基磺酸溶液循环）去除垢层，清洗后用内窥镜检查确认无残留，干燥后复装。工具：高压清洗机、酸洗泵组、内窥镜。 | 控制循环水浓缩倍数≤3.5，投加阻垢分散剂和氧化性杀菌剂；设置旁滤器去除悬浮物；每年大修全塔清洗。 | 临时加大杀菌剂冲击性投加量（如余氯维持1mg/L 2小时），可缓解粘泥堵塞，但漂水损失仍会增加，需加强监控。 | 导致冷却塔补水率增加，冬季周边道路或装置平台结冰；风机长期过载可能烧毁电机；冷却能力下降，出口水温升高。 | GB/T 7190.1-2018《机械通风冷却塔 第1部分：中小型开式冷却塔》；DL/T 1027-2006《工业冷却塔测试规程》 | 某石化厂冷却塔收水器结垢堵死60%面积，飘水率达0.05%，冬季造成周边管廊结冰，紧急清洗后恢复正常。 | 每月巡检目视判断飘水情况，每季度用内窥镜检查一次收水器表面状态，每年至少清洗一次；清洗后测量压差并记录趋势。 | 收水器堵塞面积经清洗后仍超过30%，或清洗后压差仍高于新件2.0以上，或收水器片材厚度因腐蚀/冲刷减薄至原厚度70%以下，或累积使用超过10年且飘水率无法降至0.01%以下。 |
| 收水器变形/破损 | 机械/环境 | 严重 | 长期高温、紫外线照射导致PVC材质老化脆裂；冬季结冰膨胀撑裂；安装不当或外部物体冲击使叶片发生弯曲、断裂或脱落，导致气流短路，飘水失控。 | 局部区域飘水量急剧增大，可见水柱喷淋；塔周围可见碎片掉落；收水器检查可见裂纹、缺口、贯穿性破洞或明显翘曲变形。 | 破损面积占比 >5% 总面积[物理]；局部飘水率 >0.1% 循环水量[物理]；收水器表观检查裂纹长度 >100mm[物理]；单块板材挠度变形 >10mm/m[物理] | 目视巡检[离线]；无人机拍照或手持望远镜排查[离线]；停塔后逐块人工检查[离线]；飘水分布热成像辅助[离线] | 若目视发现连续3片以上严重变形或存在贯穿性破损（面积>100cm²），或局部飘水测量值异常超过平均值3倍，即判定为破损故障。 | 拆除损坏的收水器模块，更换同规格新件（需核对型号和材质：阻燃PVC或不锈钢）。临时破损可用金属加强网夹板加固，但需计划停塔更换。工具：专用拔片器、扭矩扳手。 | 选用高抗UV配方PVC或不锈钢收水器；寒冷地区设置防冻电伴热或冬季排空措施；塔顶安装防护网防止异物坠落打击。 | 对破损孔洞可用不锈钢丝网+密封胶临时封堵，变形仍可利用的用拉筋矫正，待下次停运窗口彻底更换。 | 碎片掉落可能堵塞循环水滤网，影响换热器；严重飘水导致冷却塔补水失控，水资源浪费。 | DL/T 742-2001《冷却塔塑料部件技术条件》；GB/T 7190.1-2018 | 某电厂空冷岛收水器因低温结冰，数十片断裂塌落，导致周边风机被迫停运，更换全部损坏件耗时3天。 | 每年冬季前专项检查收水器完整性，暴风雨后增加巡检一次。每两年抽样测试材料拉伸强度和断裂伸长率。 | 单块收水器破损面积超过20%总面积，或变形挠度超过20mm/m无法矫正，或整体材料老化（拉伸强度下降>30%，断裂伸长率<50%原值），或累计使用超过12年老化严重。 |
| 收水器安装角度/间距异常 | 机械 | 一般 | 安装时收水器叶片夹角未按设计值固定，或因振动导致固定螺栓松动引起角度偏转，造成气流与水滴分离路径偏离，收水效率下降且阻力异常。 | 飘水率略有增加但不显著；塔顶风筒出风略有偏斜；部分收水器模块间间隙不均匀；收水器支撑架可见松动。 | 叶片安装角度偏差 >±3°[物理]；模块间距偏差 >5mm[物理]；阻力系数偏离设计值 >10%[物理]；紧固螺栓扭矩 <10N·m（M8螺栓）[物理] | 角度尺或倾角仪测量[离线]；模块间距测量（塞尺或激光测距）[离线]；紧固扭矩抽检（力矩扳手）[离线]；风洞模拟测试（有条件时）[离线] | 若实测安装角度偏差>3°或相邻模块间距差>5mm，且飘水率超出基准值(新安装值)20%以上，可判定为安装异常。 | 重新调整收水器模块，按图纸规定角度用专用卡具定位，螺栓紧固至设计扭矩（通常M8 15N·m），对松动支撑进行焊补或加固。工具：定角度卡板、力矩扳手、手电钻。 | 安装时使用定位模板保证角度一致；螺栓采用防松垫圈或螺纹锁固胶；大修后测量阻力与飘水率进行验收。 | 若无法立即调整，可在飘水较大处临时加装挡水帘延缓飘水，但效果有限。 | 长期运行会加剧收水器局部磨损，导致阻力增加、风机能耗升高。 | JB/T 9099-2014《冷却塔轴流通风机技术条件》中对塔体气流均匀性要求；GB/T 7190.1-2018 | 某项目安装后未进行角度检验，运行一年半后飘水率递增，检查发现30%模块角度偏移4°-7°，重调后飘水率恢复正常。 | 每次大修对收水器紧固螺栓抽查30%，检查模块间间隙；每季度肉眼观察模块排列是否整齐。 | 收水器支撑结构腐蚀导致多次调整仍无法保持角度稳定，或模块自身固定孔磨损无法有效固定，需整体更换相关结构件。 |
| 飘水控制器电动执行机构卡涩/失灵 | 控制/机械 | 一般 | 飘水控制器（电动百叶窗或调节阀）执行机构因长期暴露在潮湿含尘环境中，润滑脂干涸、齿轮磨损、限位开关锈蚀或电机绝缘下降，导致动作迟滞、卡死或无法精确调节开度。 | 控制器开度反馈与指令偏差大；DCS发出调节指令后现场动作明显滞后或抖动；手轮操作阻力显著增大；执行机构表面有锈蚀痕迹。 | 全行程动作时间 >30s（设计值20s）[电气]；反馈信号偏差 >2%量程[电气]；手轮操作扭矩 >10N·m[物理]；电机运行电流 >1.2倍额定电流[电气] | 执行机构动作时间测试（秒表）[离线]；DCS反馈信号趋势监视[在线]；手轮扭矩测试（力矩扳手）[离线]；电机电流在线监测[在线] | 若执行器全行程动作时间超过设计值1.5倍且手动操作扭力>10N·m，或DCS出现“扭矩过载”报警，则可判定为卡涩；若电机电流持续偏高且动作停滞，判定为卡死。 | 切断电源，拆除执行机构与阀体/百叶窗连杆，拆解减速齿轮箱，清洗旧润滑脂，检查齿轮磨损及轴承；更换损坏齿轮/轴承，重新加注锂基极压润滑脂；打磨限位开关触点并喷防锈剂，装配后通电进行全行程测试。工具：内六角扳手组、力矩扳手、润滑脂枪、清洗剂。 | 执行机构加装防雨罩或置于防护箱内；每半年加注润滑脂，检查密封垫；定期进行遥控动作试验，记录动作时间趋势。 | 若无法立即停机，可解除电动联轴器，改为现场手轮手动调节百叶窗开度并用止动螺栓临时固定，待停机机会彻底维修。 | 飘水控制失调导致飘水率过高或冬季进风量不足结冰，影响冷却塔性能；长期卡涩可能烧毁电机。 | JB/T 8219-2016《工业过程测量和控制系统用电动执行机构》；GB/T 7190.1-2018 | 某化工厂空冷岛冬季飘水控制器卡涩无法关闭百叶窗，导致管束冻结破裂，停机更换执行机构并恢复控制。 | 每周检查执行机构外观及密封，每季度进行全行程动作测试，记录动作时间；每半年加注润滑脂并检查限位开关。 | 执行机构齿轮箱传动齿面磨损量超过齿厚1/3，或累计动作次数超过10000次且频繁卡涩修复无效，或电机绝缘电阻<1MΩ，或主体壳体腐蚀穿孔无法密封。 |
| 收水器与塔体间密封泄漏 | 机械/环境 | 一般 | 收水器模块与塔体支撑结构之间的密封垫片（EPDM或硅橡胶）因老化、安装压缩量不足或风振松动，出现缝隙或脱开，导致部分气流未经过收水器直接短路，飘水率异常升高。 | 收水器周边可见雾化水滴喷出；塔壁外侧局部潮湿或结垢；冬季外侧结冰挂；飘水率测试局部异常偏高。 | 密封间隙宽度 >5mm[物理]；局部飘水泄漏量 >10% 局部风量[物理]；密封垫压缩永久变形 >30%[物理]；垫片硬度（邵氏A）变化 >15[物理] | 停塔后塞尺检查密封间隙[离线]；烟流可视化检漏（烟饼或蒸汽）[离线]；局部飘水量接取测量[离线]；密封垫目视及硬度计检测[离线] | 若密封间隙>5mm或用烟流测试观察到明显气流旁路，且局部接水盘水量异常增加，即判密封失效。 | 拆开密封压条，清除旧垫残胶，更换新密封垫（材质EPDM或耐温硅橡胶），安装时保证压缩量20%-30%，螺栓对角均匀紧固，缝隙处用耐候密封胶辅助封堵。工具：铲刀、力矩扳手、注胶枪。 | 选用耐温耐候密封材料，安装时使用扭矩扳手确保均匀压紧；大修时检查密封垫硬度及回弹，每两年更换一次。 | 若无法停塔，可在缝隙外侧临时粘贴丁基防水胶带或喷涂快速固化密封胶以减少泄漏，待停机彻底修复。 | 飘水量增加导致节水率下降，冬季在塔外结冰形成安全隐患；气流短路降低冷却塔热力性能。 | GB/T 7190.1-2018；DL/T 742-2001 相关密封件要求 | 某煤化工冷却塔塔壁外侧冬季严重结冰，检查发现收水器周边密封垫老化收缩，间隙达10mm，更换后解决。 | 每季度目视检查密封区域，冬季前重点检查；年度大修时拆卸压条检查垫片压缩回弹及硬度，间隙超标更换密封垫。 | 密封垫整体硬化开裂，压缩回弹率<50%，或密封面塔体结构腐蚀导致间隙无法通过垫片补偿，需更换结构部件或升级为焊接式密封结构。 |
| 飘水控制器反馈信号漂移/失真 | 电气/控制 | 一般 | 飘水控制器（如电动调节型百叶窗）位置反馈电位器、变送器或I/O模块因潮湿、振动、氧化导致信号漂移、跳变或中断，使DCS无法获取真实开度，造成控制失调。 | DCS画面显示开度与现场实际开度明显不一致；控制器周期性来回动作（振荡）；PLC出现“信号丢失”或“超量程”报警。 | 反馈信号误差 >5%量程[电气]；信号波动幅值 >3%量程/10s[电气]；信号线绝缘电阻 <1MΩ[电气]；供电电压偏差 >±10%[电气] | 用万用表比对现场电位器电阻与DCS显示[离线]；4-20mA回路校验仪注入信号[离线]；信号线绝缘测试[离线]；DCS报警记录检查[在线] | 若现场实际开度与DCS显示偏差>5%，且用信号发生器注入标准信号时DCS显示正确，则判现场反馈器件故障；若注入信号仍异常，判卡件/线路故障。 | 切断电源，清洁或更换位置反馈电位器（如导电塑料电位器），重新进行零点和满度标定；紧固接线端子，更换受潮的信号电缆，处理屏蔽接地。工具：万用表、回路校验仪、电位器调整工具。 | 选用非接触式霍尔编码器替代接触式电位器；信号电缆独立敷设并做好防水防尘密封；定期校验反馈回路。 | 若反馈故障致自动失控，可将调节回路切至手动，现场固定百叶窗于经验安全开度，根据水温趋势人工干预，停机后修复。 | 飘水控制失准可能导致漂水率过高或冬季进风过多冻结；频繁振荡加速执行机构磨损。 | GB/T 18271.2-2000《过程测量和控制装置 通用性能评定方法和程序 第2部分：在稳态和瞬态条件下评定性能的试验》；GB/T 7190.1-2018 | 某电厂空冷岛飘水控制频繁振荡，查出反馈电位器磨损导致信号跳变，更换后恢复稳定。 | 每季度执行一次反馈回路校准，用校验仪核对零点和量程；日常巡检观察DCS反馈信号趋势是否有抖动。 | 位置反馈组件多次校准后仍漂移超过量程5%，或信号电缆绝缘破损无法修复，或接口卡件通道损坏且备用通道已用完，需整体更换反馈单元或升级控制系统。 |