# 进度报告: power - phase4_thermal_cooling_tower_机械设备支撑件_faults
> 时间: 2026-05-02 01:47:50

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|-------------|-------------|-------------------|--------------|-----------------|------------------|-------------|-----------------|--------------|-----------------|--------------|-------------------|--------------|
| 钢结构腐蚀 | 环境/化学 | 一般 | 冷却塔高湿、水处理药剂残留及大气腐蚀导致钢结构防腐层失效，发生电化学腐蚀，局部壁厚减薄 | 表面出现锈斑、涂层剥落、锈蚀坑，甚至穿孔漏水 | 剩余壁厚小于设计壁厚的90% [物理] | 目视检查[离线]、超声波测厚[在线] | 若测厚值小于原壁厚的90%，且腐蚀速率超过0.1mm/年，则判定腐蚀严重 | 打磨至金属光泽，涂刷环氧富锌底漆两道、聚氨酯面漆一道；使用角磨机、钢丝刷、测厚仪、漆刷。严重时补焊钢板 | 定期防腐涂层检查，保持通风，避免积水，水处理药剂控制pH值 | 临时涂刷防锈油或防腐带包裹 | 结构强度下降，可能引起整体失稳或倒塌 | GB 50017-2017《钢结构设计标准》、GB/T 50621-2010《钢结构现场检测技术标准》 | — |
| 基础沉降不均匀 | 机械/环境 | 严重 | 地基土差异、压实度不足或排水不良，导致支撑基础发生差异沉降，使设备倾斜 | 风机水平度超差、振动值突然升高、地脚螺栓弯曲或断裂、联轴器不对中 | 相邻基础沉降差大于2mm/m [物理] | 光学或电子水平仪测量[离线]、沉降观测点定期测量[离线] | 若相邻沉降点测量差值大于2mm/m，且设备水平度超差，则判定为不均匀沉降 | 基础底板化学灌浆或水泥基灌浆料整体顶升找平，重新安装垫铁，使用精密水平仪、灌浆料、千斤顶 | 基础施工时进行地基处理，设置排水沟，降雨后检查排水 | 在设备地脚处加临时楔形垫铁调整水平 | 风机轴承损坏、传动轴弯曲、机架变形、风筒开裂 | GB 50231-2009《机械设备安装工程施工及验收通用规范》、GB 50007-2011《建筑地基基础设计规范》 | — |
| 螺栓连接松动 | 机械 | 轻微 | 风机及水流振动导致交变载荷，螺纹副自锁性能下降或原始预紧力不足，造成连接松动 | 设备运行异响，法兰面出现间隙渗出，振动频谱中松动特征频率（1倍频明显） | 残余预紧力低于规定力矩的70% [物理] | 力矩扳手抽查[离线]、敲击听音[离线] | 用力矩扳手按对角线顺序复紧，若实际力矩小于标准值的70%，判定松动 | 按照施工规范规定的力矩值重新紧固，更换防松垫圈或使用防松螺母；常用工具：力矩扳手、套筒 | 安装时使用螺纹锁固剂，采用施必牢防松螺母或双叠自锁垫圈，初期运行后进行力矩复紧 | 加装临时背母或顶丝 | 结构刚度降低，振动加剧，可能诱发高周疲劳裂纹 | GB/T 3098.1-2010《紧固件机械性能》、GB 50231-2009 | — |
| 风筒支撑变形 | 机械/热 | 一般 | 风筒不仅承受风载，还受风机启停热膨胀应力及长期振动，导致支撑钢管或型材发生塑性弯曲变形 | 风筒摆动幅度明显增大，风机叶片尖部与风筒间隙不均匀，甚至出现刮擦声 | 支撑杆件直线度偏差大于5mm/m [物理] | 拉线测量或激光直线度测量[离线]，振动监测[在线] | 测量支撑杆件的中点挠度，若超过杆件长度的1/200（约5mm/m），则判定变形超限 | 使用液压校正器冷校正或局部加热后校正，严重时切割更换变形的杆件；工具：千斤顶、氧乙炔焰、测微准直望远镜 | 设计时考虑热膨胀位移，增加导向支座或弹性支撑，降低风机不平衡振动 | 在变形杆件上加临时拉筋或支撑 | 风筒失圆，风机叶片碰摩损坏，传动轴不平衡加剧 | GB 50205-2020《钢结构工程施工质量验收标准》、JB/T 9099-2014《冷却塔轴流通风机》 | — |