# 进度报告: power - phase4_thermal_cooling_tower_滤网／旁滤器_faults
> 时间: 2026-05-02 02:30:53

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 滤网堵塞/淤塞 | 机械/化学/环境 | 严重 | 循环水中的悬浮物、垢类、微生物粘泥在滤网表面积聚，导致流通面积减小。机理为物理拦截与化学结垢的耦合作用，压差升高，影响冷却塔补水或旁滤循环量。 | 1. 滤网前后压差计读数升高。 2. 出口流量显著下降。 3. 循环水浊度不达标。 4. 水泵入口可能出现气蚀噪音。 | 压差≥0.05 MPa [物理]；流量低于设计值70% [物理]；出水浊度≥20 NTU [化学] | 1. 在线: 压差变送器(PDT) 2. 现场: 就地压差表目视 3. 离线: 流量计校验[在线][离线] | 若PDT示值持续超过0.05MPa警报值，且出口流量计示值同步下降，排除仪表故障后，可判定为严重堵塞。停机后拆卸检查确认。 | 1. 停机泄压 2. 拆卸滤网端盖(工具：梅花扳手一套) 3. 抽出滤网 4. 先采用高压水枪(压力>20MPa)冲洗 5. 顽固结垢用酸性清洗剂浸泡后刷洗 6. 检查密封面并回装 | 1. 优化水质加药处理 2. 定期投加杀菌灭藻剂 3. 提高反冲洗频率 4. 回装前检查旁通阀功能 | 开大旁通阀，暂时满足循环水量，隔离过滤器下线清洗 | 1. 导致循环水泵汽蚀 2. 冷却塔填料结垢 3. 空冷岛翅片脏污 | DL/T 5434-2009 《火力发电厂水工设计技术规程》 | — | 1. 日常巡检: 每班观察压差表并记录 2. 定期维护: 每3个月进行一次开盖检查 | 1. 设计规定使用年限超限(≥15年)且结构腐蚀严重 2. 修补面积超过有效过滤面积的40% |
| 滤网机械破损/穿孔 | 机械 | 危急 | 滤网因长期受水流冲击、异物撞击、腐蚀(点蚀)或材质疲劳导致局部破裂或穿孔。滤网失效无法拦截杂质，杂物直通下游冷却设备或堵塞喷淋头。 | 1. 滤网前后压差突然降低或无压差 2. 下游换热器温差缩小 3. 在泵入口或管口发现异物碎片 4. 出口水质恶化 | 滤网前后压差≤0.005 MPa [物理]；下游水质含大颗粒物(>5mm) [物理]；滤网孔径实测>设计值2倍 [物理] | 1. 在线: 压差趋势分析(突变下降) 2. 目视: 过滤后水质取样观察 3. 停机: 内窥镜检查或取出滤网强光透光检测[在线][离线] | 压差异常归零，且下游水质目测浑浊，若对比历史数据发现压力突变，诊断为滤网失效。需立即切旁路停机检查。 | 1. 停机隔离 2. 拆出破损滤网 3. 未穿孔部位可氩弧焊补焊(工具：氩弧焊机) 4. 若大面积破损需更换同规格(建议316L)新滤网 5. 回装试漏 | 1. 定期壁厚抽查 2. 选用耐腐蚀材质 3. 泵入口前增设粗滤格栅 | 关闭该过滤支路进出口阀门，开启全流量旁路，运行中严禁检修。 | 1. 空冷岛喷淋系统堵塞 2. 凝汽器钛管/铜管堵塞 3. 导致主机联锁停机 | JB/T 10919-2010 《除尘脱硫一体化设备 湿式电除尘器》(滤网相关引用) | — | 1. 日常巡检: 听音棒听是否有异响 2. 定期维护: 每年一次壁厚测量(超声测厚仪) | 1. 网孔面积破损率≥10% 2. 腐蚀减薄量超过原壁厚30% 3. 因破损导致多次堵管事故 |
| 旁滤器反冲洗失效 | 控制/机械 | 一般 | 自动反冲洗控制逻辑错误、压差开关失灵、电动阀卡涩或反冲洗管堵，导致滤网无法自动清洁。污垢持续积累，最终堵塞。 | 1. 设定压差达到清洗值但不启动 2. 反冲洗排水管无排水或水量小 3. 滤网压差持续处于高位不下 4. PLC面板报反冲洗超时故障 | 压差超过设定清洗值(如0.05MPa)后持续30分钟未下降 [物理]；电动阀反馈信号与实际不符 [控制]；反冲洗流量<设计值50% [物理] | 1. 控制柜: 检查PLC报警及阀门动作记录 2. 现场: 手动扳动阀门手柄，听排污管流水声 3. 模拟: 强制PLC发开阀信号，观察阀门动作[在线][带电] | 若压差高报，检查PLC无输出指令或指令发出但阀不动作，手动操作仍无水流，则判定反冲洗执行器失效。 | 1. 检查控制回路保险丝 2. 拆解电动阀头，手动转动阀芯除锈(工具：螺丝刀、万用表、除锈剂) 3. 清理反冲洗控制管路 4. 恢复阀门远程控制功能 | 1. 定期润滑阀杆 2. 每月测试一次强制反冲洗功能 | 将故障过滤器切至手动模式，根据压差定时人工进行反冲洗或隔离清洗。 | 导致滤网堵塞(crushing failure)加速 | GB/T 50050-2017 《工业循环冷却水处理设计规范》 | — | 1. 日常巡检: 检查电动头外观及接线 2. 定期维护: 每季度检查电器元件老化 | 1. 电动阀门修复费用超新阀价格60% 2. 阀体锈蚀严重导致无法启闭 |
| 密封泄漏 | 机械/环境 | 一般 | 滤器端盖O型圈老化、安装不正或壳体腐蚀导致循环水外泄，影响系统保压，造成水资源浪费和环境污染。 | 1. 端盖法兰接缝处可见渗水或淋水 2. 过滤器周围地面有积水 3. 系统补水频率增加 4. 泵出口压力轻微波动 | 外部目视渗漏量>10滴/分钟 [物理]；保压试验压降>0.02MPa/小时 [物理] | 1. 巡检: 目视检查地面积水 2. 停机: 保压试验打压泵监测[离线] | 目视有涓涓细流流出，且系统补水量异常增加，排除外管泄露后，在过滤器端盖处用肥皂水检测有气泡，判定密封失效。 | 1. 停机泄压放水 2. 拆卸端盖螺栓 3. 清理密封槽(工具：铜铲刀) 4. 更换全新耐腐蚀O型密封圈(涂抹凡士林) 5. 对角紧固螺栓 | 1. 大修必须更换密封垫 2. 螺栓定期防腐 | 带压堵漏夹具(需评估安全风险后使用，限制压力<0.1MPa)或用堵漏胶棒临时封堵。 | 1. 水资源浪费 2. 地基土方松动 3. 电气设备受潮短路 | — | — | 1. 日常巡检: 观察法兰处有无白色盐渍 2. 定期维护: 垫圈使用不超过3个检修周期 | 1. 壳体法兰密封面严重腐蚀，无法保证密封 2. 压力容器本体出现裂纹(需强制报废) |