# 进度报告: power - phase4_thermal_cooling_tower_电动机接线盒／绝缘_faults
> 时间: 2026-05-02 01:54:19

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **电动机接线盒绝缘受潮** | 绝缘/环境 | 一般 | 冷却塔/空冷岛高湿度环境或密封失效，导致接线盒内部凝露、进水，使绝缘材料吸潮，绝缘电阻下降。 | 接线盒内壁有凝露或水滴；停机后兆欧表测试绝缘电阻偏低；可能伴随运行中漏电保护器误动作。 | 绝缘电阻值 [电气]（对地或相间，低于0.5 MΩ）；极化指数 [电气]（小于2.0）。 | 巡视目视检查 [在线]；兆欧表测量 [离线]（停机后）；红外热成像仪检测接线盒区域有无异常温升 [在线]。 | 接线盒内若目视可见潮湿或凝露，可判定为受潮；若绝缘电阻低于0.5 MΩ，且极化指数< 2.0，结合环境湿度高，可诊断为严重受潮。 | 1. 切断电动机电源并执行验电、放电；2. 打开接线盒，用干燥的压缩空气（压力不高于0.3MPa）或电吹风（冷风档）吹干内部；3. 检查并更换老化的密封条，紧固所有电缆格兰头；4. 重新测试绝缘电阻，合格后（>10 MΩ）方可送电。工具: 绝缘电阻测试仪、电吹风、扳手、密封条。 | 1. 接线盒加热防凝露装置定期检查；2. 定期紧固电缆密封接头；3. 在干燥季节或机组大修时，进行接线盒密封性检查。 | 临时用防水胶泥或密封胶封堵疑似进水点，待停机时彻底处理。 | 可能导致电动机短路、烧毁，或保护装置误动致设备停运，影响冷却塔/空冷岛通风。 | GB/T 1032-2012 《三相异步电动机试验方法》；GB 50170-2018 《电气装置安装工程 旋转电机施工及验收规范》 | 某电厂冷却塔风机电机雨季频繁跳闸，检查发现接线盒密封不良进水，造成绝缘电阻降至0.1 MΩ，触发零序保护。经干燥和更换密封后恢复。 | 日常巡检（1周/次）：观察接线盒外壳有无水渍、锈蚀；维护操作要点：每季度开盖检查一次内部有无凝露、灰尘，并在接线盒内放置干燥剂。 | — |
| **电动机接线盒接线松动** | 电气/热 | 严重 | 电动机启动或运行中的振动，以及冷热循环，导致接线端子螺栓未按规定力矩紧固或防松垫圈失效，接触电阻增大，接头过热。 | 接线盒附近有焦糊味；运行电流三相不平衡度增大；端子及电缆绝缘层有变色、熔化痕迹。 | 接触电阻值 [电气]（>100 μΩ或较正常值高一倍以上）；接头温度 [物理]（温升超过35K，或绝对温度超过90℃）。 | 红外热成像仪扫描接线盒内接头 [在线/带电]；便携式回路电阻测试仪测量接头接触电阻 [离线]（停机后）。 | 若红外测温发现某接头温度显著高于其余两相（温差>15K）或环境温度温升>35K，结合三相电流不平衡（>10%短期允许），可诊断为连接松动。 | 1. 切断电源并验电、放电；2. 检查烧损的端子和线鼻子，若已熔蚀，用液压钳压接新线鼻子；3. 用细砂纸打磨烧损不平的接线柱；4. 用扭矩扳手按电机铭牌或标准规定的力矩值重新紧固所有端子螺栓，并更换防松弹垫。工具: 液压钳、扭矩扳手、砂纸。 | 1. 电动机安装或大修后，使用扭矩扳手紧固并标记；2. 定期（如每月）用红外测温仪检查接头温度。 | 如火情风险紧迫，立即停机，若无法立即停机，临时降低负载电流运行，并加强温度监视。 | 高温导致绝缘加速老化，甚至相间短路、接地故障，烧毁电动机接线柱乃至整机。 | JB/T 5268-2015 《隔爆型接线盒》；GB 50254-2014 《电气装置安装工程 低压电器施工及验收规范》 | — | 日常巡检（1周/次）：用红外点温仪或热成像仪对运行中的接线盒外部定点测温；维护要点：每月清洁一次接线盒外部积尘，停机时检查螺栓紧固漆封有无错位。 | — |
| **电动机接线盒电缆绝缘老化** | 绝缘/热/环境 | 一般 | 接线盒内空间狭小，电缆长期受热、受潮或电晕作用，绝缘层（如PVC、XLPE）发生硬化、脆化、龟裂，最终丧失绝缘性能。 | 电缆外皮失去光泽、变色、龟裂；触碰后绝缘层碎裂剥落；停机测绝缘电阻时发现异常偏低，且受潮排除后无法恢复。 | 绝缘电阻值 [电气]（低于规定值，如0.5 MΩ/kV）；介质损耗角正切值(tanδ) [电气]（较出厂值增长超过1倍）。 | 肉眼目视检查电缆外观 [离线]；绝缘电阻测试仪 [离线]；介质损耗测试仪 [离线]。 | 电缆外观出现目视可见的龟裂、硬化、变色，且用2500V兆欧表测试绝缘电阻持续偏低（排除环境受潮因素），结合电缆使用年限（超过15年或制造商推荐寿命），可诊断为老化。 | 1. 切断电源；2. 剪除接线盒内老化的电缆段；3. 若盒内余量不足，需重新敷设从电机本体到端子箱的动力电缆；4. 剥切新电缆绝缘，压接接线端子，重新接入接线柱并紧固。工具: 电工刀、剥线钳、液压钳、兆欧表。 | 选择耐湿热、耐电晕性能好的C级或以上绝缘等级电缆；电缆引入接线盒时应有足够的弯曲半径，避免损伤。 | 对严重龟裂段，用高压绝缘自粘带和PVC胶带进行应急包扎处理，并列入更换计划。 | 绝缘老化可能导致相间或对地短路，引发弧光短路事故，烧毁接线盒或电缆。 | GB/T 12706.1-2020 《额定电压1kV(Um=1.2kV)到35kV(Um=40.5kV)挤包绝缘电力电缆及附件》；DL/T 596-2021 《电力设备预防性试验规程》 | — | 维护要点：在大修期间（1次/2-3年），对电缆入口处绝缘状态进行检查；日常观察接线盒处有无因电弧外溢的铜绿痕迹。 | 绝缘电缆外观出现大面积深度龟裂、不可逆的硬化，或绝缘电阻试验值已降至0 MΩ，即判定不可修复，需整体更换。 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 电动机接线盒接地连接不可靠 | 电气/环境 | 严重 | 冷却塔/空冷岛高湿度及腐蚀性化学物质（如药剂）导致接线盒接地端子与接地线连接处锈蚀、松动或断裂，接地电阻剧增或断开，电机外壳可能带危险电压，保护失效。 | 接地线连接点可见锈斑、腐蚀产物；螺栓松动；外壳对地有麻手感；接地电阻测试值远高于设计值。 | 接地电阻值 [电气]（>4Ω，或较初始值增大50%以上）；外壳对地电压 [电气]（>25V rms）。 | 目视检查连接点锈蚀、松动 [离线]；接地电阻测试仪测量 [离线]；钳形电流表监测接地线电流 [在线/带电]。 | 接地电阻实测>4Ω（IT系统除外），且目视连接点明显锈蚀或螺栓松动；或运行中外壳对地电压>25V且接地线电流接近零，判定为接地不可靠。 | 1. 停电、验电、放电；2. 拆开连接螺栓，用钢丝刷/角磨机清除端子与接地线接触面锈物，露金属光泽；3. 涂导电膏或凡士林；4. 用扭矩扳手按规范力矩紧固螺栓（如M10约20N·m），加防松垫圈；5. 若接地扁铁锈断需补焊并防腐。工具：钢丝刷、角磨机、导电膏、扭矩扳手、接地电阻仪。 | 1. 接地端子涂防锈涂层或采用不锈钢螺栓；2. 雨季每月检查接地连接并测电阻。 | 若无法立即停机，验明无电压后用临时接地线夹跨接接线盒与可靠接地极，待停机彻底处理。 | 接地不良致触电风险；漏电保护失效时，单相接地故障不能切除，导致绕组烧毁或火灾。 | GB 50169-2016 《电气装置安装工程 接地装置施工及验收规范》；DL/T 596-2021 《电力设备预防性试验规程》 | 某空冷岛风机电机外壳麻手，测接地电阻15Ω，查为接地螺栓严重锈蚀，处理后恢复正常。 | 日常巡检（1月/次）：观察接地线有无锈蚀脱落；维护要点：每半年开盒检查内部接地端子并紧固，测试接地电阻。 | 接线盒接地端子或盒体严重锈蚀导致螺牙滑丝、无法可靠连接接地线，且无法扩孔修复时，接线盒整体报废。 |
| 电动机接线盒内部积污爬电 | 绝缘/环境/电气 | 一般 | 冷却塔/空冷岛的湿气、粉尘（飘水、灰尘、昆虫）进入密封不良的接线盒，沉积在绝缘子或电缆表面形成污秽层，潮湿时表面泄漏电流增大，引发爬电、闪络甚至相间/对地短路。 | 绝缘子或接线柱表面有黑色树枝状爬电痕迹、灼伤；可嗅到臭氧味；潮湿时绝缘电阻低，干燥后恢复；运行中电流偶然波动或漏电保护器瞬时动作。 | 绝缘电阻值 [电气]（潮湿条件下<0.5 MΩ，干燥后恢复正常）；爬电痕迹 [状态量]（目视可见炭化路径）；在线对地泄漏电流 [电气]（周期性尖峰>10mA）。 | 目视检查接线盒内部 [离线]；绝缘电阻测试 [离线]；紫外成像仪检测局部放电 [在线/带电]；在线绝缘监测装置 [在线]。 | 开盒发现绝缘表面有明显黑色树枝状炭化路径；或潮湿天气绝缘电阻<0.5 MΩ且干燥后恢复；结合运行中有放电声或臭氧味，诊断为积污爬电。 | 1. 停电、验电、放电；2. 打开接线盒，用无绒布蘸无水酒精清洁绝缘子、接线柱及盒壁污垢与放电痕迹；3. 若爬电深及绝缘层，更换损伤部件或电缆终端；4. 轻微损伤表面涂绝缘漆并干燥；5. 更换老化密封圈，确保IP65及以上。工具：无水酒精、无绒布、绝缘漆、兆欧表、密封圈。 | 1. 确保接线盒密封良好，使用高质量密封垫并定期更换；2. 盒内放入干燥剂定期更换；3. 改善冷却塔气流，减少飘水进入。 | 不能立即停机时，外设防雨罩减少飘水侵入，接入临时绝缘监测加强监视。 | 爬电恶化导致相间短路，烧毁接线盒或电缆，引起电机缺相烧毁，冷却塔/空冷岛停运。 | GB/T 4208-2017 《外壳防护等级（IP代码）》；DL/T 596-2021 《电力设备预防性试验规程》 | 某冷却塔风机电机接线盒密封老化，雨季进尘潮湿，绝缘子爬电致相间短路跳闸，接线柱发现明显炭化通道。 | 日常巡检（1周/次）：检查接线盒外壳完好及密封条无外露；维护要点：每年开盖清扫内部积尘、检查干燥剂，每3年更换密封圈。 | 绝缘部件（如绝缘子）表面深度炭化无法通过清洗、涂漆恢复绝缘强度，或接线盒壳体变形致密封无法维持IP54以上，接线盒整体报废。 |