# 进度报告: power - phase4_thermal_cooling_tower_电动机轴承_faults
> 时间: 2026-05-02 02:11:44

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 轴承磨损 | 机械 | 一般 | 滚动体与滚道在循环载荷下发生材料微量去除，径向游隙逐渐增大。主要机理为磨粒磨损或粘着磨损。 | 运行噪声增大并伴有嗡鸣声；电机机身振动逐渐上升；轴承部位温升正常或略高。 | 振动速度有效值 > 7.1 mm/s（功率>15 kW时）[物理]；轴承游隙超出初始值1.5倍[物理]。 | [在线] 在线振动监测系统（加速度传感器）；[离线] 手持式测振仪、听针、红外测温仪。 | 在线振动趋势缓慢攀升，超过ISO 10816-3区域B/C边界（7.1 mm/s）且波形无明显冲击成分，可判定为磨损；离线测量游隙确认。 | 1) 切断电源并锁定；2) 拆卸联轴器护罩及联轴器；3) 使用拉马拆下旧轴承；4) 清洗轴颈，测量轴径与轴承室尺寸；5) 加热新轴承（≤120°C）后装入；6) 按规范加注润滑脂；7) 恢复安装并对中。工具：液压拉马、塞尺、千分尺、测温枪。 | 选用含极压添加剂的高粘度润滑脂；每运行2000小时补充油脂；安装时确保清洁并避免敲击；每日巡检用听针监听运转异音，每周用红外测温仪检测轴承座温度（≤环境温度+40°C）。 | 临时补充润滑脂并降低负载运行，待停运窗口更换。 | 加剧轴颈磨损，可能导致转子偏心扫膛。 | ISO 10816-3:2009+A1:2018; ISO 15243:2017; GB/T 24608-2009 | 某化肥厂空冷岛风机电机因润滑脂污染，运行4000小时后轴承磨损，振动达9.2 mm/s，拆检发现滚道明显犁沟。 |
| 疲劳剥落 | 机械 | 严重 | 滚动接触表面在交变应力作用下产生微裂纹并扩展，导致局部材料脱落形成麻点或凹坑。常见于重载或应力集中处。 | 运行中有规律性冲击声，用听针可分辨“哒哒”节律；振动加速度信号中出现尖锐冲击峰值。 | 加速度峭度值 > 5 [物理]；包络谱中出现轴承外圈/内圈/滚动体故障特征频率及其倍频[物理]。 | [离线] 离线振动频谱分析仪（带包络解调功能）；[在线] 固定式冲击脉冲传感器。 | 包络频谱中清晰出现轴承元件通过频率（如BPFO、BPFI），且幅值高于背景噪声10 dB以上，同时峭度>5，可确诊疲劳剥落。 | 立即停机更换同型号轴承。步骤同“轴承磨损”更换流程，并对润滑系统彻底冲洗。更换后需连续监测振动至稳定。工具：液压拉马、电加热器、力矩扳手。 | 保证安装对中精度（角向<0.05mm/100mm，平行<0.05mm）；选用极压复合脂；避免过载启动；每季度对电机轴承进行1次振动频谱采集与包络分析，建立趋势库。 | 无法临时修复，必须停机；可降速运行（如风机变频至最低）至停机计划。 | 剥落颗粒进入油脂会引发连锁磨损，严重时保持架断裂，导致电机卡堵。 | ISO 281:2007; ISO 15243:2017; GB/T 34897-2017 | 某电厂空冷岛变频电机因轴电流导致内圈出现搓衣板纹路后发展成剥落，包络谱65Hz处出现明显内圈故障频率及其边频。 |
| 轴电流电蚀 | 电气 | 严重 | 变频器共模电压在电机轴上感应出轴电压，当电压击穿轴承润滑油膜时产生放电，融化局部金属形成“搓衣板”状凹坑。 | 轴承运行有高频“滋滋”放电声；拆检可见内圈或外圈滚道存在对称性搓板纹；有时可通过接地碳刷看到打火。 | 轴电压 > 0.5 V (RMS)（用碳刷测量）[电气]；轴承绝缘电阻 < 1 MΩ（500V摇表）[电气]。 | [离线] 使用高阻抗示波器与碳刷测量轴电压波形；停机时用绝缘电阻测试仪测轴承绝缘电阻；[在线] 轴电流监测器。 | 轴电压RMS>0.5V且轴承绝缘电阻<1MΩ，同时拆检发现滚道搓板纹，可确诊轴电流电蚀。 | 1) 拆解电机，更换为绝缘轴承（外圈带陶瓷涂层）；2) 安装可靠接地碳刷（如SEW AER齿轮碳刷），确保碳刷与轴表面接触良好；3) 对于大功率变频电机，加装轴接地环（如AEGIS环）。工具：绝缘轴承安装工具、示波器、绝缘摇表。 | 变频电机选用绝缘轴承；确保电机接地系统良好；输出侧加装dU/dt滤波器或正弦波滤波器；每半年测量一次轴电压和轴承绝缘电阻；对使用中的碳刷每1000小时检查磨损与接触。 | 若不能立即更换轴承，可临时加装外部接地碳刷并降低载波频率运行，但需缩短检查周期。 | 电蚀坑进一步发展成疲劳剥落，导致电机异常振动，损坏编码器等传感器。 | IEC 60034-17:2013; IEC 60034-25:2014; GB/T 21209-2017 | 某化工冷却塔风机变频电机运行半年后振动超标，拆检发现SKF NU310内圈出现规则搓板纹，测量轴电压达2.1V，更换绝缘轴承后恢复正常。 |
| 润滑脂劣化 | 化学/热 | 轻微 | 润滑脂在高温、氧化或污染作用下基础油析出、稠化剂变干、酸值上升，丧失润滑能力。 | 轴承座温度逐步升高；排出的旧脂颜色变黑并伴有结块或稀释；运转声音变得干涩。 | 轴承外圈温度 > 70°C（环境25°C时）[物理]；润滑脂锥入度变化 > 30（与新脂比）[化学]；红外光谱显示氧化峰增长[化学]。 | [离线] 红外测温仪；油脂取样进行锥入度和红外光谱分析；[在线] 轴承温度热电阻。 | 在额载下轴承温升连续超过40K且补充新脂后温度仍未回落，同时旧脂监测氧化指数超出基线2倍，可判定润滑脂劣化。 | 1) 停机并泄掉旧脂；2) 用专用清洗剂（如煤油）清洗轴承内部；3) 重新加注指定牌号润滑脂（填充量占轴承内部空间1/3~1/2）；4) 盘车数圈使脂分布。工具：注脂枪、清洗油壶。 | 严格按照电机铭牌推荐的润滑周期和脂量进行补充；使用高温抗氧化性能好的聚脲基或复合锂基脂；防止粉尘和水分进入；日常点检记录轴承座温度趋势；每2500运行小时或每6个月补充一次润滑脂；每次加脂前清理注油嘴。 | 临时用注脂枪从油嘴补充新脂，挤出一部分旧脂，监测温度直至停机彻底清洗。 | 轴承干摩擦可引发快速温升，使保持架熔化或滚子回火，最终卡死。 | SKF LGHP 2/3; ISO 6743-9:2003; GB/T 491-2008 | 某空冷岛进口电机因加脂过量导致搅拌发热，脂在100°C以上氧化变黑，轴承座温度达85°C，清洗换脂后恢复。 |
| 保持架损坏 | 机械 | 危急 | 因润滑严重不良、保持架材料疲劳或安装冲击，导致保持架铆钉断裂、兜孔磨损、整体碎裂，滚动体不再均布。 | 突发剧烈振动，振动总值瞬间超过10 mm/s；伴有不规则金属撞击声；电流表可能出现波动（扫膛前）。 | 振动速度总值急剧上升至 > 11 mm/s (RMS)[物理]；包络谱中出现保持架故障频率（一般为0.35~0.45×转频及其谐波）[物理]。 | [在线] 振动保护开关或在线监测系统触发报警；[离线] 急停后用听诊器确认异响部位。 | 在线振动值突增超过停机限值（11 mm/s）且包络谱存在典型保持架频率，无需拆解即可推断保持架损坏。 | 立即切断电源，挂禁止合闸牌。拆下电机解体，检查端盖、绕组是否有碎屑刮伤，更换同型号轴承。清理内部金属碎屑，必要时更换受损端盖或转子。工具：拉马、内窥镜、力矩扳手。 | 确保润滑充分，使用合适的脂量和周期；轴承安装时严禁敲击保持架；采用强化保持架（如铜质或钢质）承受冲击；严格按润滑计划执行；每次更换轴承时检查保持架外观有无磨损、铆钉松动。 | 无法采取临时措施，必须立即停机；否则会发生转子扫膛导致电机报废。 | 保持架碎片可能卡入气隙，划伤定子绕组，造成电机短路或接地。 | ISO 15243:2017; GB/T 34897-2017 | 某钢厂冷却塔风机电机因润滑脂干涸，保持架熔化断裂，滚动体挤成一团，电机转轴卡死，定子绕组严重烧毁。 |
| 腐蚀锈蚀 | 环境/化学 | 一般 | 潮湿空气、冷却水飞溅或化学液滴进入轴承，与金属发生电化学或化学腐蚀，生成氧化物或点蚀坑，破坏表面光洁度与精度。 | 轴承座表面有锈迹渗出；运行时出现不规则“沙沙”声；振动趋势缓慢上升且伴有高频噪声；拆检可见滚道红褐色锈斑或点蚀。 | 轴承游隙异常增大[物理]；油液分析含水量 > 500 ppm[化学]；振动加速度频谱在5kHz以上出现宽带噪声抬起[物理]。 | [离线] 肉眼观察轴承座外部锈迹；停机后使用内窥镜检查滚道表面；油样水分测定仪；[在线] 湿度传感器（轴承腔内相对湿度>80%报警）。 | 轴承腔相对湿度持续>80%，且油液含水量>500ppm，同时振动频谱出现高频宽带噪声而无明显故障特征频率，拆检确认锈斑即可诊断。 | 1) 拆卸电机，取出轴承；2) 用中性除锈剂浸泡并超声波清洗；3) 检查滚道与滚动体有无深度腐蚀坑；4) 轻微浮锈可抛光后复用，否则更换轴承；5) 更换新密封件并重加润滑脂；6) 安装后试运行。工具：内窥镜、超声波清洗机、除锈剂、抛光布。 | 改善电机防护等级（IP55以上）；在潮湿环境加装轴端V形环或机械密封；定期排放轴承腔凝水；使用含防锈添加剂润滑脂；每周检查电机轴承端盖密封状况；雨季缩短润滑周期至1500小时；每次更换油脂时检查旧脂有无乳化变色。 | 若不能停机，可临时增加外部吹扫干燥空气或加装除湿加热带，降低轴承腔湿度。 | 锈蚀产物加速磨损，导致精密配合面损伤，最终引发疲劳剥落或保持架卡滞。 | ISO 12944-2:2018; GB/T 8597-2013; SKF 腐蚀防护指南 | 某沿海电厂空冷岛电机因海风盐雾侵蚀，NU轴承外圈滚道出现严重锈蚀点蚀，振动频谱高频段异常隆起，更换并加装密封后恢复正常。 |
| 轴承与轴/座配合松动 | 机械 | 严重 | 内圈与轴径或外圈与轴承室配合过盈量不足，在旋转载荷下发生微动磨损，产生相对滑动，摩擦发热并使配合面磨损扩大。 | 运行时发出断续的“咔咔”低鸣声；振动值波动，时高时低；轴承座与轴结合面可见微动腐蚀产物（红色或黑色粉末）；用塞尺可测出外圈跑圈间隙。 | 振动信号出现转频（1×）及其低次谐波（0.5×、1.5×）分量明显升高[物理]；相位分析出现不规则跳变；轴承外圈温升加快。 | [离线] 振动频谱分析仪监测低频成分；相位计；停机后用塞尺检查外圈与端盖间隙；轴径跳动测量。 | 频谱中以转频分量为主，伴有0.5×及1.5×成分，且相位不稳定，同时外圈温度高于内圈且存在间隙，即可判断配合松动。 | 1) 拆卸轴承；2) 测量轴径及轴承室内径，确认磨损量；3) 若磨痕较浅，可采用刷镀、喷涂或镶套工艺修复轴径；若磨损严重需换轴或更换端盖；4) 选用符合H7/k6或H7/m6配合的轴承并正确安装。工具：外径千分尺、内径量表、刷镀设备、拉马。 | 严格执行安装工艺，确保配合过盈量（旋转内圈宜用m5或m6过盈，静止外圈用H7间隙）；装配时加热轴承或冷却轴，避免强行压入划伤；每次解体检查时测量轴径与轴承室内径，记录配合尺寸，与标准对比。 | 若无法立即修复，可涂抹厌氧固持胶（如LOCTITE 638）临时固定并降低负载运行，但需尽快安排更换。 | 配合面磨损扩大导致转子偏心，引发扫膛和严重振动，最终损坏绕组与端盖。 | ISO 286-1:2010; GB/T 275-2015; GB/T 5371-2004 | 某石化冷却塔电机因安装时配合选择不当，运行一年后内圈跑圈，轴颈磨损0.15mm，导致振动波动频繁超标，最终轴报废。 |
| 异物侵入 | 环境/化学 | 一般 | 外部沙粒、焊渣、铁屑等硬质颗粒经由密封不严或加脂过程进入轴承内部，充当磨料，划伤滚道与滚动体，引发三体磨粒磨损。 | 运转噪声突然增大，出现不规则“沙哒”声；振动总值阶跃式上升；旧脂取样可见金属亮屑或颗粒；拆检滚道有划痕或压痕。 | 振动加速度时域信号出现随机突发尖峰[物理]；油液颗粒计数ISO 4406清洁度等级>21/18/15[化学]；轴承游隙快速增大。 | [离线] 听音棒、振动计；油脂铁谱分析或颗粒度分析仪；停机后拆卸端盖目视检查。 | 短时间内振动总值突增并伴随油液颗粒度恶化，拆检发现非疲劳性压痕和划伤，且润滑脂中有明显外来硬粒，可确诊异物侵入。 | 1) 停机排脂；2) 用冲洗油（如低粘度矿物油）循环冲洗轴承腔至颗粒度合格；3) 更换新润滑脂并改善密封；4) 若划伤严重，需更换轴承。工具：油冲洗设备、颗粒度检测仪、新密封件。 | 确保轴承密封（如迷宫密封或橡胶唇封）完好；加脂前彻底清洁油嘴；装配现场保持清洁，禁止在扬尘环境下开盖；每月检查轴承腔密封圈状态；每季度对润滑脂取样进行铁谱分析；检修后试运行期间增加振动监测频次。 | 可临时用高压油枪注入洁净润滑脂将污染物挤出，并加装外部简易防尘罩。 | 硬质颗粒压痕成为疲劳源，加速疲劳剥落；铁屑可能卡滞滚动体导致保持架断裂。 | ISO 4406:2021; GB/T 14039-2002; ISO 15243:2017 | 某焦化厂冷却塔电机因进风口未设过滤网，沙粒进入轴承，24小时内振动阶跃至9.8 mm/s，拆开后发现滚道布满压痕，滚动体表面粗糙。 |