# 进度报告: power - phase4_thermal_cooling_tower_空冷岛风机叶片_faults
> 时间: 2026-05-02 02:36:39

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 叶片裂纹 | 机械 | 严重 | 叶片材料在交变应力、疲劳、腐蚀或异物撞击下产生微裂纹并扩展，导致结构强度下降，机理为高周疲劳或应力腐蚀开裂。 | 1.人孔处可见穿透性裂纹或油漆剥落；2.风机运行时异响；3.停机后裂纹处渗水或锈迹；4.振动值异常升高。 | 1.振动速度：10~15 mm/s时预警，>15 mm/s时停机 [物理]；2.裂纹长度：≥20 mm [状态量]；3.动平衡品质等级：G6.3超标 [物理]。 | 1.在线振动监测系统 [在线]；2.定期停机目视检查/PT/MT探伤 [离线]；3.无人机高清摄像巡检 [离线]；4.声发射检测 [在线]。 | 若风机振动速度>15 mm/s且频谱出现工频高次谐波，停机探伤发现裂纹长度≥20 mm即判定为裂纹故障。 | 1.停机、锁定叶轮；2.角磨机打磨裂纹区至金属光泽；3.PT/MT确认裂纹边界；4.碳纤维布或专用修补胶按工艺修复；5.贯穿性裂纹需打止裂孔后填充、打磨成型并做动平衡。若裂纹长度>弦长20%，或补修次数≥3次，或根部贯穿性裂纹无法修复，则叶片报废更换。工具：角磨机、探伤剂、修补贴片、刮板。 | 1.每周一次外观检查，检查表面油漆及撞击痕；2.每季度清理叶片表面防止腐蚀；3.每半年进行一次无损探伤；4.每年至少一次全面探伤；5.每两年一次动平衡校验；6.避免超速运行；7.调整迎风角使风机在高效区间。 | 在裂纹尖端钻φ6止裂孔，用高强度结构胶临时封堵，限制风机功率运行，备件到后更换。 | 裂纹扩展可导致叶片断裂，损坏风机桥架、风筒，碎片飞出伤人。 | JB/T 9101-2014 通风机叶轮叶片维修规范；DL/T 909-2004 电站风机选型与使用导则。 | 某电厂空冷岛叶片异物撞击后产生30mm裂纹，振动突增，停运修补后恢复正常。 |
| 叶片不平衡 | 机械 | 严重 | 叶片质量分布不均、结垢、结冰或安装角度误差导致重心偏离旋转中心，引发离心力不一致。机理为惯性力不平衡。 | 1.风机及基础明显晃动；2.运行噪声增大且有节拍性异响；3.电机电流周期性波动（滤波后摆幅>5%）；4.减速机输出轴晃动。 | 1.不平衡振动速度：≥4.5 mm/s (1X频) [物理]；2.相位差：同轴瓦垂直水平相位差≈0°或180° [物理]；3.最大起停机共振振幅：>100 μm [物理]。 | 1.在线振动监测 [在线]；2.离线动平衡仪测量 [离线]；3.手持振动分析仪采集1倍频幅值相位 [带电]。 | 若振动频谱中1倍频分量占主导（＞70% 通频），且相位稳定，停机检查叶片宏观无裂纹，即可判定为不平衡故障。 | 1.停机锁定；2.清洁叶片表面（除垢除冰）；3.检查叶片安装角度一致性（偏差＜0.5°）；4.若清洁角度正常仍振动，实施现场动平衡：加试重，测量响应，计算配重重量和位置，焊接或螺栓固定配重块。若不平衡量无法通过配重消除（需加配重超叶片重量2%），或叶片内部进水导致永久不平衡，则应报废叶片。工具：动平衡仪、角度规、配重块。 | 日常：每天在线监测振动趋势，每周听诊检查异音；雨后雪后及时清理叶片。每季度清理积灰污垢；冬季加热防冰设施有效投用；安装时严格按角度校正。 | 当振动超标危及安全停运时，可临时降负荷调小迎风角运行，加强监测，待低负荷时处理。 | 长期不平衡导致轴承、减速机寿命缩短，基础松动，叶片根部疲劳。 | GB/T 4208-2017 旋转机械振动标准；JB/T 8689-2014 通风机振动检测及其限值。 | 某空冷岛叶片因一侧结冰引起强烈振动，除冰后恢复正常。 |
| 叶片结垢/腐蚀 | 热/化学 | 一般 | 空气中灰尘、湿气、循环水雾滴携带盐类或微细颗粒附着叶片，逐渐增厚硬化，或化学腐蚀造成表面粗糙甚至点蚀，导致气动性能下降、不平衡。 | 1.叶片表面灰尘/盐垢明显；2.冷却塔出口风温升高或冷却性能下降；3.风机电流增大；4.停机后叶片表面粗糙。 | 1.垢层厚度：≥2 mm [状态量]；2.叶片表面粗糙度Ra：≥25 μm [物理]；3.风机效率下降：>5% [物理]。 | 1.在线性能计算：对比设计风量与实测风量 [在线]；2.停机目视检查并使用垢层厚度仪 [离线]。 | 若冷却效果偏差（如同工况冷却水温差下降≥2℃）且风机电流同比上升，停机发现叶片迎风面垢层≥2mm或明显腐蚀坑，即可判定为结垢/腐蚀故障。 | 1.停机；2.高压水枪（压力≤15MPa）或干冰清洗；3.腐蚀坑用环氧腻子填补后打磨平滑；4.重涂耐腐蚀涂层。若腐蚀坑深超壁厚30%，或局部减薄≥1mm，或修补超5处，应报废叶片。工具：高压清洗机、测厚仪、打磨器、涂料。 | 每季度停机检查积垢状况，雨季每月检查；清洗后目视和敲击检查内腔是否积水；定期清洗（环境恶劣每季度一次）；循环水添加缓蚀阻垢剂；叶片表面采用超疏水涂层。 | 当垢层影响气动时，可在线降低风机转速运行，减少吸入灰尘量，待停机后清洗。 | 长期结垢腐蚀造成叶片重心改变引起振动，腐蚀坑引起应力集中加大裂纹风险。 | DL/T 904-2015 火力发电厂循环水处理设计规范；GB/T 26978.2 风力发电机组叶片。 | 某化工厂空冷岛结盐垢厚达5mm，风机电流增加15%，清洗后恢复。 |
| 叶片角度调节故障 | 控制/机械 | 严重 | 叶柄与轮毂的调节机构（液压缸、连杆或电动推杆）卡涩、密封失效或液压系统失压，导致叶片无法统一变角甚至松脱，造成失速或出力失衡。 | 1.风机无法正常调节迎角；2.部分叶片角度不一致；3.液压油泄漏或压力异常；4.调节时风机振动突增。 | 1.叶片角度偏差：相邻叶片角度差＞0.5° [物理]；2.液压站压力：低于设定值90%持续5秒 [物理]；3.执行机构位移反馈误差：>5% [状态量]。 | 1.在线DCS监控叶片角度反馈、油压、油位 [在线]；2.停机后进行角度校验标定 [离线]。 | 若DCS报叶片不同步、液压油压低或角度反馈跳变，现场检查发现调节机构漏油或卡涩，且手动盘动灵活但上电后角度偏差仍超限，即判定为调节机构故障。 | 1.停机泄压；2.拆除执行机构防尘罩，清理润滑关节轴承；3.检查更换磨损密封、O形圈；4.若液压缸内漏则解体更换活塞密封；5.重新标定零位及全行程。若阀块/缸体出现裂纹、连杆严重变形或内泄导致无法稳压且无备件，则整体更换机构。工具：液压表、密封圈、角度仪、清洗剂。 | 日常巡检液压站油位和油质；每月执行一次叶片全程活动试验检查平滑度；每年更换液压油及滤芯；定期润滑调节连杆销轴；设定调节死区及限位防止超行程。 | 紧急时可手动将叶片调至安全角（如最大负荷角）固定，切除自动调节，待停机后检修。 | 角度不一致导致严重不平衡，损坏叶片、轴承；液压油泄漏污染环境。 | JB/T 10463-2016 液压叶片调节装置；DL/T 1027-2006 风机调节系统。 | 某空冷岛液压缸内泄，叶片角度自动漂移，振动波动大，更换液压缸密封后解决。 |
| 叶根螺栓松动/断裂 | 机械 | 危急 | 安装预紧力不足、长期微动磨损或疲劳导致螺栓松动甚至剪断，存在叶片飞脱危险。 | 1.轮毂处有金属敲击异响；2.叶片根部可见间隙、锈水流淌（红锈）；3.振动突增且波动大；4.力矩标记错位。 | 1.螺栓残余预紧力：低于设计值70% [物理]；2.叶片摆动量：径向幅值>0.5mm [物理]；3.声学监测特征信号出现 [物理]。 | 1.定期停机力矩校验 [离线]；2.在线冲击脉冲传感器监测 [在线]；3.防松标记目视检查 [离线]。 | 若发现力矩标记错位或径向敲击测试声音沉闷、叶片晃动量>0.5mm，即判定螺栓松动；若发现一颗螺栓断裂或缺损，需立即停机。 | 1.停机并用千斤顶支撑叶片；2.按对角线顺序分三次重新预紧螺栓至规定力矩（50%→80%→100%）；3.若螺栓断裂，取出断丝，检查叶根法兰平面度，更换同批次高强度螺栓。若同一处断裂数量>2颗，或法兰螺孔拉伤无法修复，或叶根变形超出公差，则叶片及法兰组件报废更换。工具：力矩扳手、液压拉伸器、磁力钻、丝锥。 | 每周巡检检查防松标记和根部间隙；每半年用扭矩扳手抽检10%螺栓；安装时用力矩+拉伸法控制预紧力并涂抹防咬合剂；运行500小时后首次复紧，此后每年复紧。 | 若振动允许暂不停机，可在线监测并安排48小时内停机处理；若已判定螺栓断裂则必须立即停机，禁止带病运行。 | 螺栓切断可导致叶片飞出，损坏风筒、桥架，并有人身伤害风险。 | GB/T 3098.1-2010 紧固件机械性能；DL/T 438-2016 火力发电厂金属技术监督规程。 | 某风场散叶片根部螺栓断裂17颗，叶片飞脱穿透风筒，整塔报废，原因初装预紧不均。 |
| 叶片结冰 | 环境/机械 | 严重 | 冬季环境温度低于冰点、湿度大时，叶片迎风面结冰，改变翼型、增加质量并造成极不平衡。 | 1.振动剧烈突增；2.电机电流大幅波动；3.肉眼可见叶片覆冰；4.风量下降、背压升高。 | 1.不平衡振动≥10 mm/s [物理]；2.环境温度：＜0℃且湿度>80% [环境]；3.叶片重量增加：>5% [物理]。 | 1.在线气象站监测温湿度风速 [在线]；2.覆冰传感器/摄像头 [在线]；3.振动在线监测预警 [在线]。 | 当环境温度≤0℃且振动1秒内从正常运行值突增超10mm/s，目视确认叶片有覆冰，即可判定。 | 1.立即停机；2.采用暖风除冰（如有除冰装置）或自然融化；3.严禁敲击除冰以防损伤叶片；4.化冰后检查叶片无损伤后重新启动。若结冰导致加热膜损坏且无法修复致叶片冻裂，应报废叶片。工具：除冰热风装置。 | 入冬前及冬季（11月至次年3月）巡检除冰系统功能，监测气象预警，雪后清除平台积雪；满足气象条件时提前投入低功率加热防冰；叶片涂防覆冰涂层。 | 若除冰系统有效，可投入在线除冰模式运行；否则立即停机，待冰融化后运行。 | 严重结冰落地冰块可砸坏下方填料或管道；振动导致轴承及联轴器损坏。 | IEEE 1248-1998 风力发电机组防冰导则（参考）；NB/T 31039-2012 风力发电机组低温运行技术规范。 | 某北方空冷岛冬季凌晨结冰，振动保护跳机，白天化冰后重启正常，随后加装加热膜。 |