# 进度报告: power - phase4_thermal_cooling_tower_翅片管束_faults
> 时间: 2026-05-02 02:48:23

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |

由于搜索工具返回了错误，无法获取实时网络信息。我将基于通用的工业设备维护知识，为你补充关于冷却塔/空冷岛翅片管束的故障知识调研表格。

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 翅片积灰/结垢 | 环境/热 | 一般 | 空气中灰尘、花粉、柳絮等附着在翅片表面，或冷却水中盐类物质析出结垢，导致传热热阻增大、风阻增加。 | 冷却能力下降，同负荷下汽轮机背压升高；管束前后压差增大；局部高温。 | 翅片间压差>设计值1.5倍 [物理]；传热系数K值下降>20% [热] | 目视检查 [离线]；红外热成像扫描热点 [在线]；U型管压差计测风阻 [离线] | 若红外图像显示管束区域温度分布不均且持续偏高，同时测得管束前后压差异常增大，可判定为积灰结垢。 | 使用高压水枪（压力≤15MPa）配合专用翅片清洗剂垂直于翅片方向冲洗；顽固污垢用塑料刮刀清理。工具：高压清洗机、防护面罩。 | 进风口加装防尘网并定期清理；控制循环水水质（浓缩倍率≤3-5倍）。 | 降低机组负荷以减少冷端需求；启用备用空冷风机增加通风量。 | 导致风机喘振；夏季限制机组出力。 | DL/T 932-2005《凝汽器与真空系统运行维护导则》 | 某电站春季柳絮堆积导致背压升高2.5kPa，被迫降负荷清洗。 | 每周巡检清洗一次进风口格栅；每季度进行一次翅片红外热成像普查。 | 当翅片大面积腐蚀导致清洗后传热系数仍低于设计值60%，或物理变形面积超30%时整体更换。 |
| 翅片腐蚀穿孔 | 化学/机械 | 严重 | 酸性气体溶解于水形成酸性环境，或采用化学清洗剂洗后残留，对铝合金翅片产生电化学腐蚀或点蚀，导致管束泄漏。 | 管束根部或迎风面出现白色粉末状腐蚀产物；真空系统严密性恶化，泄漏量增加。 | 真空下降速率>0.5 kPa/min [物理]；冷却水中含盐量或pH值异常 [化学]；外观腐蚀坑深度>0.2mm [物理] | 真空严密性试验 [在线]；泄漏检测仪 [离线]；水质化验分析pH、电导率 [离线] | 停机水压试验时管束外部渗水；或通过真空严密性试验发现泄漏量超标且排除其他阀门泄漏后，配合内窥镜检查内部腐蚀情况。 | 小面积腐蚀可使用环氧树脂导电胶冷焊修补；大面积或穿孔需更换受损管束段。工具：涨管器、割管刀、内窥镜。 | 采用耐腐蚀的304/316L不锈钢或亲水铝箔翅片；确保清洗液清洗后中和漂洗彻底，pH残留为中性。 | 将受损管束两端进行封堵（封堵管束数不得超过总管数的5%）。 | 腐蚀产物堵塞凝汽器铜管；冬季冻结风险增加。 | JB/T 10086-2001《电站用空冷器技术条件》；GB/T 19746-2005《金属和合金的腐蚀 盐水溶液中的交替浸没试验》 | 沿海某化工厂自备电厂因海风盐雾腐蚀，3年内翅片管壁厚减薄50%致泄漏。 | 每月化验冷却水质一次；停炉检修时做水压试验查漏，检查防腐涂层完整性。 | 管壁腐蚀减薄超过原壁厚1/3；或单一管程年度泄漏封堵管数超过该管程总管数10%时，成组报废更换。 |
| 管束冻裂 | 热/机械 | 危急 | 冬季运行时，蒸汽分配不均或停车后防冻措施失效，管束内存水结冰体积膨胀，从下弯头或最外层翅片管处胀裂。 | 解冻后可见U型弯头或直管段有纵向或环向裂纹；真空无法建立或急剧下降；冻裂处渗水。 | 环境温度<0℃时管束壁温局部低于0℃ [热]；真空泄漏量突增 [物理]；水压试验大量泄漏 [物理] | 分布式光纤测温系统监测管束温度 [在线]；环境温度监测 [在线]；水压试验查漏 [离线] | 在环境温度低于冰点时，抽气温度或凝结水过冷度出现异常，且局部管束壁温数据为零下，停机水压试验发现对应区域泄漏。 | 切割更换被冻裂的管段或弯头，使用专用胀管器重新胀接，焊口按受压元件焊接工艺焊接。工具：切割机、氩弧焊机、胀管器、热处理设备。 | 冬季启动前确认抽真空系统正常，保证管内流通；停机后立即排空积水并用压缩空气吹干；设计最低防冻蒸汽流量并逻辑保护。 | 对泄漏管束进行两端封堵，尽快安排机组短停更换管段。 | 泄漏水进入变压器或配电室造成电气短路；大量补水导致锅炉汽水品质恶化。 | DL/T 5018-2004《水电水利工程钢闸门制造安装及验收规范》(焊接相关)；GB 50660-2011《大中型火力发电厂设计规范》 | 某北方电厂冬季停机后未及时排水，造成整排管束U型弯头冻裂，抢修7天。 | 冬季来临前检查所有疏放水门灵活性；运行中每小时记录一次环境温度和管束最低壁温。 | 若单次冻裂导致管束受热面损失超过20%，或多次冻裂修复导致其热力性能无法满足满发冷却需求时，整组报废。 |
| 风机与传动部件故障 | 机械/控制 | 一般 | 风机叶片角度不一致、减速箱缺油或齿轮磨损、传动轴对中不良或联轴器弹性块磨损，导致振动、异音甚至损坏。 | 风机运行振动大；减速箱温度异常升高或有异音；电流摆动大；叶片有节奏异响。 | 振动速度>7.1 mm/s [物理]；减速箱润滑油温>85℃ [热]；驱动电机电流波动率>10% [电气] | 手持式振动分析仪 [离线]；在线振动监测系统 [在线]；红外测温枪 [离线]；油品检测 [离线] | 若振动频谱中存在明显的叶片通过频率（转频×叶片数）的高幅值，或齿轮啮合频率周围出现边频带，且时域波形有冲击，可定位于风机/齿轮箱故障。 | 重新调整叶片安装角度致一致；更换减速箱润滑油；磨损齿轮成对更换并调整啮合间隙；更换联轴器柱销弹性垫并对中。工具：激光对中仪、振动分析仪。 | 运行中振动在线监测，超过4.6mm/s报警；减速箱定期油品分析（每6个月）；每年检查叶片角度。 | 调整叶片角度时若偏离设计值过大，需降负荷运行。 | 风机失衡造成桥架结构疲劳，缩短整体寿命；电流摆动影响厂用电系统稳定。 | GB/T 6075.3-2011《机械振动 在非旋转部件上测量评价机器的振动 第3部分》 | 某项目风机减速箱缺油运行致齿轮严重磨损，齿轮箱报废，风机停运48小时。 | 每月对风机轴承和减速箱加注指定型号润滑脂；每周巡检监听设备运行异音。 | 叶轮经动平衡校验后残余不平衡量仍无法满足G6.3级要求；或减速箱齿轮大面积磨损，修复成本超过新设备70%时报废。 |
| 百叶窗执行机构卡涩 | 机械/控制 | 严重 | 百叶窗转轴因缺油、锈蚀或杂物卡阻，或执行器限位开关故障、气源压力不足，导致百叶窗无法按指令全开或全关，影响冬季防冻或夏季冷却调节。 | 操作指令与就地开度机械指示不符；动作时有明显爬行、异响或拒动；冬季管束温度偏低。 | 执行器控制指令与反馈信号偏差>5% [控制]；气动执行器气源压力<0.4 MPa [物理] | DCS趋势监测指令与反馈 [在线]；就地观察机械位置指示器 [离线]；气源压力表检查 [离线] | 若DCS发出开/关指令后，反馈信号在30秒内无变化或偏差持续超过5%，且就地检查气源、电源正常，可判断为机械卡涩或限位故障。 | 解体百叶窗转轴，除锈、润滑并更换损坏的轴承或轴套；修复或更换执行器限位开关；处理气源管路漏气。工具：扳手、润滑脂、万用表。 | 每次检修时对转轴加注耐高温润滑脂；气动系统加装空气过滤减压阀并定期排水；采用带位置反馈的智能型执行器。 | 若卡涩无法在线处理，可手动将百叶窗摇至全开或所需安全开度位置，并解除执行器动力源。 | 冬季无法调节时增大防冻蒸汽流量，造成能源浪费；夏季全关不严造成风吹水损失。 | JB/T 8219-1995《工业过程测量和控制系统用电动执行机构》；DL/T 774-2015《火力发电厂热工自动化系统检修运行维护规程》 | 某电站大风天气沙尘进入百叶窗导轨导致秋季卡涩，冬季无法关闭引发冻管风险。 | 每年夏季和冬季前进行两次全行程开关试验，检查动作灵活性及限位准确性。 | 执行器壳体开裂或电子元器件老化无法匹配备件；或转轴、叶片锈蚀磨损致整体刚度不足、调节线性度全失时整组报废。 |