# 进度报告: power - phase4_thermal_cooling_tower_配水管道／阀门_faults
> 时间: 2026-05-02 01:18:01

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|-------------|-------------|-------------------|---------------|-------------------|-------------------|---------------|-------------------|---------------|-------------------|---------------|---------------|---------------|
| 配水管道腐蚀泄漏 | 化学/机械 | 严重 | 循环水含氯离子或低pH值导致管道内壁电化学腐蚀；焊接缺陷或冲刷加剧局部减薄穿孔。 | 管道外壁可见湿渍、锈痕、白色盐垢；管道下方地面有积水；冷却塔补水频率异常增加。 | 壁厚减薄量≥原壁厚30% [物理]；漏点处电导率>100μS/cm [化学]；运行压力下降>0.05MPa [物理] | 目视巡检[离线]（每月检查外观）；超声波壁厚检测[离线]（每半年重点测弯头、三通下游）；循环水氯离子浓度化验[离线]（每年水质全分析）；管道试压（1.5倍工作压力保压30min）[离线] | 若壁厚低于最小要求厚度（计算壁厚+腐蚀裕量）且水样氯离子>300mg/L，判定为腐蚀泄漏。泄漏点定位通过打压后涂抹肥皂水观察气泡确认。 | 1. 隔离泄漏管段并排空；2. 砂轮或坡口机切除缺陷管段；3. 配装新管段（材质不低于原设计，如316L或双相钢）；4. 氩弧焊打底+电弧焊填充盖面；5. 焊口100%渗透或射线检测；6. 恢复后清水冲洗并管道试压。所需工具：坡口机、焊机、超声波探伤仪、试压泵。当均匀腐蚀壁厚减薄≥40%，局部凹坑深度≥50%壁厚，或累计修补长度超过该管段10%时，整段报废更换。 | 循环水氯离子浓度≤300mg/L，定期加缓蚀阻垢剂；管道内壁涂覆环氧树脂涂层；定期壁厚抽检（重点关注弯头、三通下游）。 | 对单点小孔腐蚀，采用管道修补器（抱箍）带压堵漏；环氧树脂粘接补丁临时封堵。 | 腐蚀产物堵塞下游喷嘴；管道爆裂导致冷却能力丧失，机组被迫降负荷。 | GB/T 7124-2008 胶粘剂拉伸剪切强度测定；NB/T 47013-2015 承压设备无损检测；DL/T 5190.6-2019 电力建设施工技术规范 第6部分：水处理及制氢设备和系统 | 某电厂空冷岛配水管因Cl-达500mg/L，运行3年管道大面积穿孔，停机8小时更换管段。 |
| 喷嘴/配水管堵塞 | 机械/环境 | 一般 | 循环水结垢（CaCO₃）或泥沙、微生物黏泥沉积于喷嘴喉部或配水管内，导致布水不均匀。 | 堵塞区域填料表面干燥，无淋水；塔底集水盘对应区域无水；冷却塔进出口温差减小，冷却能力下降。 | 单喷嘴流量<设计值50% [物理]；配水支管压力损失系数（ζ）超过设计值1.5倍 [物理]；循环水浊度>20NTU [物理] | 热成像仪观察填料表面温度分布[在线]；人工拆卸喷嘴检查[离线]（每月抽检5%喷嘴流量）；在线流量计监测支管流量[在线] | 用热成像仪扫描填料层，若存在局部高温区（无淋水冷却），则对该区对应的喷嘴及上游管道进行拆卸检查，发现堵塞物即可确诊。 | 1. 停运或切换单侧配水；2. 拆卸堵塞喷嘴，用压缩空气或高压水枪彻底清洗喷嘴及管段内部；3. 对严重结垢管段采用化学酸洗（5~10%氨基磺酸循环清洗）；4. 检查并清洗Y型过滤器滤网；5. 回装后通水验证布水均匀性。工具：扳手、高压水枪、酸洗泵。若喷嘴筒壁因磨损或老化直径扩大≥10%或流量系数偏差超设计±15%而无法恢复配水均匀，则报废更换。 | 前设置自清洗过滤器并每周人工检查清洗，控制浊度≤10NTU；循环水投加阻垢分散剂和杀菌剂，夏季每月加非氧化性杀菌剂；喷嘴选用大口径防堵型螺旋喷嘴。 | 单侧运行，临时提高运行侧风机转速，维持真空度；人工敲击管道外壁辅助震落疏通。 | 堵塞导致局部结冰风险（冬季）；风机过载；填料局部区域过热老化加速。 | GB/T 7190.1-2018 机械通风冷却塔 第1部分：中小型开式冷却塔；GB/T 50102-2014 工业循环水冷却设计规范 | 某化工厂冷却塔因河水浊度剧增，48小时内喷嘴堵塞率超70%，出水温度骤升5℃，紧急降负荷冲洗。 |
| 阀门内漏（密封面损坏） | 机械/化学 | 严重 | 阀门密封面因冲刷、气蚀或异物卡塞导致关闭不严，介质从上游持续泄漏至下游。 | 阀门关闭后下游管道仍有流水声或温度异常；冷却塔水位无法维持，补水量增加；夜间静音时可听见阀内“嘶嘶”声。 | 阀门关闭状态下，下游压力≥上游压力×5% [物理]；泄漏量>ANSI/FCI 70-2 Ⅳ级（0.01%额定CV） [物理]；阀杆行程终止位置与全关标记偏差>2mm [物理] | 超声波阀门检漏仪检测[在线]；红外热像仪检查上下游温差[在线]；关闭后下游压力表压力升高观察[在线]；每月用听音棒检查阀内部声音[离线]；每季电动执行机构加注润滑脂[离线]；每年密封性能测试[离线]；解体检查密封面[离线] | 关闭阀门，下游压力表在5分钟内仍持续上升并接近上游压力，且超声波检漏仪测得声压级>20dB，判定内漏。解体后检查密封面可见贯穿性划痕或凹坑。 | 1. 解除阀门执行机构（手动或电动头）；2. 拆除阀盖，取出阀芯；3. 检查并研磨密封面（阀座、阀芯），先用粗研磨膏后用细研磨膏至镜面，消除划痕和凹坑；若损伤深度>0.5mm，上车床重切削后研磨或堆焊后精加工；4. 更换所有密封填料和垫片；5. 回装后执行开关操作5次，再进行密封试验。工具：研磨平板、研磨膏、游标卡尺、车床（必要时）、电动头调试仪。若经多次研磨阀芯密封面厚度减薄超原设计20%，或堆焊修复后仍无法达Ⅳ级密封要求且无备件，则整体报废。 | 阀门前后安装差压开关，联锁确认关到位；定期轻微活动阀门防止长期不操作卡涩；介质含颗粒物时加装管道过滤器；每年进行一次全开全关行程校验及密封试验。 | 在母管有隔离阀时，关闭隔离阀，排空故障阀后管道，维持运行；否则需降负荷甚至停机更换。 | 冷却塔集水盘溢流，系统浓缩倍率失控，水耗增加；下游配水管道持续带压，给检修带来困难。 | ANSI/FCI 70-2-2013 控制阀阀座泄漏；GB/T 13927-2008 工业阀门 压力试验 | 某火电厂空冷岛蝶阀因长期半开节流，密封面严重气蚀，关闭后内漏量达设计流量5%，导致凝结水过冷度增大。 |
| 阀门卡涩（操作不灵活） | 机械/环境 | 一般 | 阀杆与填料长期摩擦生锈，或介质中泥沙、水垢沉积于阀体内腔和导轨处，导致阀门启闭力矩急剧增大或卡死。 | 手动操作手轮费力，甚至无法转动；电动阀出现过力矩报警跳闸；阀门开关时间较历史记录大幅延长。 | 操作力矩超过设计额定值150% [物理]；电动阀电流>额定电流1.2倍且持续3秒以上 [电气]；阀杆表面锈蚀等级≥ISO 8501-1中的B级 [状态量] | 手操感受力矩[离线]；测量电动执行器电流[在线]；内窥镜观察阀腔内壁[离线]；红外测温检查阀杆处有无温升（卡涩发热）[在线]；每月检查阀杆锈蚀并涂防锈脂[离线]；每月检查电动执行器电气绝缘及力矩保护设定值[离线] | 手动操作阀门，若从全开至关断最后20%行程所需力矩超过额定值1.3倍，或电动头保护频繁动作，结合内窥镜发现导轨有堆积物，即可诊断为机械卡涩。 | 1. 切换或停机隔离阀门；2. 松开填料压盖，取出旧填料，清理阀杆锈斑并用砂纸打磨光滑；3. 若阀腔内结垢，用5%盐酸浸泡或刮铲除垢，并用清水彻底冲洗；4. 涂抹高温防卡剂（如二硫化钼）于阀杆螺纹和轴承；5. 重新填入柔性石墨环，对称均匀压紧压盖至不漏即可；6. 手动开关阀门数次至顺畅。工具：拉马、填料提取器、铲刀、力矩扳手。当阀杆弯曲、扭转变形量超1/1000，或阀体导轨磨损凹槽深>2mm无法正常导向，且修复费用超新阀价60%时，整体报废。 | 阀门加装防雨罩，阀杆加设伸缩防护套；每次切换操作后需全开或全闭，避免长期处于中间位置；每季度全行程活动一次；新安装阀门前彻底清洗管道。 | 如无法立即停机，可增设辅助杠杆或使用加力套管临时增大扭矩操作，或更换大型执行器手轮；但需防止阀杆扭断。 | 阀门不能紧急关断，事故时无法隔离设备；电动头电机烧毁。 | GB/T 12224-2015 钢制阀门 一般要求；JB/T 8858-2004 闸阀 静压寿命试验规程 | 某冬季冷却塔循环水切换蝶阀因内部结冰导致卡涩，强行电操烧毁电机，后改为手动操作，耗时近1小时才关闭。 |
| 管道振动与支架松动 | 机械 | 一般 | 水流脉动、水锤效应或管道固有频率与激振频率重合引起剧烈振动，导致管卡、支吊架螺栓松动甚至脱落。 | 管道轴向或径向肉眼可见大幅度摆动；支吊架与管道接触处发出撞击声；管卡橡胶衬垫挤出或脱落。 | 振动速度均方根值≥7.1mm/s (ISO 10816-3) [物理]；管道位移幅值>5mm [物理]；支架螺栓松动力矩小于规定拧紧力矩的50% [物理] | 便携式振动分析仪测量管道振动速度[离线]（每季度关键管道测量并记录趋势）；目视检查支架状态[离线]（每月巡回检查外观及紧固件）；敲击支架耳判断松动[离线]；检修后必测振动值作为基准[离线] | 测量管道振动速度，若在运行频率附近(如转速×叶片数)的振动速度峰值≥7.1mm/s，且检查相邻支架螺栓松动数量多于2处，判定为管道振动与支架松动。 | 1. 停运管道或降负荷运行；2. 对松动支架更换弹簧垫圈、自锁螺母，按设计扭矩紧固；3. 在管道与支架间增加减振垫层（如聚氨酯）；4. 如为水锤引起，在管道高处安装排气阀，在阀门后增设缓闭止回阀；5. 在振动严重处增设阻尼器或刚性支吊架以改变管道固有频率。工具：力矩扳手、振动测试仪、电锤。若管段因振动疲劳出现多处裂纹，累计修补焊缝长度超管道周长50%，或壁厚减薄超标时，整段管道报废。 | 进行水锤分析，管道设计流速控制在2~3m/s；在泵出口加装软启动或变频器，启闭阀门速度不超过0.1m/s；在导管固定点采用管夹防松垫圈。 | 振动区域管道缠绕钢丝绳或加装临时支撑并用木楔塞紧，减少振幅。 | 长期振动致管道焊缝疲劳开裂；仪表接管断裂引发泄漏；支架脱落导致管道下沉破坏法兰。 | GB/T 19804-2005 管道焊接接头超声波检验；DL/T 1105.2-2020 电站管道振动测量与评估导则 | 某电厂空冷岛配水母管因蝶阀快速关闭导致水锤，管道垂直段振幅达15mm，支架拉裂，停运8小时加固。 |