# 进度报告: power - phase4_thermal_cooling_tower_钢基墩台_faults
> 时间: 2026-05-02 02:14:16

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|-------------|-------------|--------------------|--------------|-----------------|--------------------|--------------|---------------------|--------------|---------------------|--------------|--------------|--------------|--------------|--------------|
| 钢基墩台涂层劣化与锈蚀 | 化学/环境 | 一般 | 暴露于潮湿、酸雾环境或原涂层缺陷导致涂层起泡、剥落，钢材直接接触腐蚀介质发生电化学腐蚀，截面减薄。 | 表面出现点状或片状红褐色锈斑，涂层粉化、龟裂、剥离。 | 涂层厚度<200μm(干膜)[物理]；锈蚀面积占比>5%[物理]；附着力≤2MPa(拉开法)[物理] | [离线]测厚仪、附着力测试仪；[在线]目视检查、拍照对比 | 若涂层脱落且基材点蚀深度<0.5mm为轻度失效；锈蚀面积超5%且点蚀深度≥0.5mm需重新处理。 | 喷砂除锈至Sa2.5级，涂刷环氧富锌底漆(60μm)+环氧云铁中间漆(100μm)+聚氨酯面漆(80μm)，7天固化。工具：喷砂机、干膜测厚仪。 | 每半年巡检涂层状况；及时修补破损涂层；控制冷却水水质减少飞溅水雾。 | 对局部锈蚀手工除锈St3级，刷涂锌基冷镀漆两道，维持至下次检修。 | 导致钢结构截面减薄，承载力下降；可能引发全员腐蚀。 | GB/T 8923-2011, ISO 12944-2, GB 50046-2018 | 某电厂空冷岛钢基墩台涂层使用5年后大面积剥蚀，点蚀深达1.2mm。 | 每季度目视检查涂层完整性，每年测厚一次，及时修补。 | 壁厚减薄超过原设计10%或点蚀深度超1.6mm且不能补强时判定报废。 |
| 钢基墩台焊缝开裂 | 机械 | 严重 | 焊接缺陷（夹渣、未熔合）或交变荷载导致疲劳裂纹萌生并扩展，最终发生脆性断裂；安装应力集中加速。 | 焊缝或热影响区可见明显裂纹，裂纹处有氧化色或新鲜断口；运行中伴有异常异响。 | 裂纹长度>5mm[物理]；超声波缺陷波高大于DAC曲线20%[物理] | [离线]渗透探伤(PT)、磁粉探伤(MT)、超声波探伤(UT)；[在线]振动监测（异常高频分量） | PT/MT发现线性显示长度>5mm即判为裂纹；UT回波超判废线且长度>20mm确认裂纹。 | 碳弧气刨清除裂纹至完好金属，修整坡口，焊条烘干后采用多层多道焊，焊后打磨并做PT复核。工具：直流焊机、碳弧气刨枪、角磨机。 | 优化焊接工艺评定；焊后热处理消除应力；安装时确保对称紧固避免附加应力。 | 打止裂孔(Φ6mm)临时阻止扩展，待停机彻底返修。 | 导致基础整体刚度下降，可能引发联轴器不对中，风机振动超标。 | GB 50661-2011, AWS D1.1, GB/T 11345-2013 | 空冷岛风机支撑梁焊缝冬季低温脆断，导致风机报废。 | 每年对关键受力焊缝进行PT或MT抽检，雨季前重点检查。 | 裂纹长度超50mm且无法彻底清除或补焊后两次复探仍不合格时报废。 |
| 钢基墩台螺栓松动/断裂 | 机械/环境 | 危急 | 长期振动导致预紧力松弛，疲劳载荷或氢脆(高强螺栓)引起断裂；腐蚀环境使螺纹咬涩失效。 | 连接部位可见缝隙或错位；敲击检查声音沉闷；断裂螺栓头部脱落。 | 螺栓预紧扭矩衰减>20%[物理]；超声波测长延伸量超0.1mm[物理] | [离线]力矩扳手复核扭矩；[在线]敲击听音法、标记板移位监测 | 力矩扳手回检扭矩低于设计值70%为松动；目视发现断裂或缺省即判失效。 | 更换同规格新螺栓(如10.9级)，清洁螺纹，对角分两次预紧至设计扭矩，画防松标记。工具：力矩扳手、钢丝刷。 | 采用施必牢防松螺母或双螺母；定期重紧；涂抹抗咬合剂。 | 临时加装双螺母或点焊固定，限负荷运行至停机更换。 | 晃动导致连接部件错位，加剧焊缝开裂，风机振动超标。 | GB 50017-2017, GB/T 1231-2006, EN 14399 | 某冷却塔基座高强螺栓未定期复紧，5根螺栓断裂致风机倾倒。 | 每周巡视观察防松标记是否错位，每半年用力矩扳手抽检10%。 | 螺栓严重锈蚀(螺纹损坏30%以上)或多次复紧后依然松动，以及断裂后残留部分无法取出致栓孔损伤时报废。 |
| 钢基墩台基础沉降/倾斜 | 机械/环境 | 严重 | 地基不均匀沉降或冻胀、松动导致钢基墩台发生整体沉降或倾斜，使上部设备中心偏移，产生附加弯矩。 | 地脚螺栓弯曲、钢柱垂直度超标，风机运转时晃动加剧，联轴器同轴度恶化。 | 沉降量累计超过10mm或差异沉降＞0.002L(L为间距)[物理]；倾斜角>0.5°[物理] | [离线]水准仪测量标高；全站仪测坐标；倾角仪监测；[在线]静力水准仪连续监测 | 对比初始标高，当前标高降低>10mm或相邻基墩高差>5mm判定沉降；柱顶水平位移超H/500(H为柱高)即倾斜。 | 顶升或加垫片调平：用液压千斤顶同步顶升(压力表监控)，加塞楔形钢垫片，复测垂直度。工具：液压千斤顶4台、百分表、水准仪。 | 优化地基处理；做好排水防止积水浸泡；定期测量沉降。 | 在柱脚临时加设钢支撑，限制晃动幅度，限速运行。 | 风机轴不对中，联轴器膜片撕裂，振动加剧损伤轴承。 | GB 50202-2018, GB 50007-2011 | 某空冷岛因冻胀导致钢柱上拔15mm，风机无法启动。 | 投运第一年每3个月测沉降，之后每半年一次，冬季加密。 | 累计沉降超过40mm或倾斜率超过1%且无法纠偏，或基础混凝土开裂贯通导致地脚螺栓锚固失效时报废。 |
| 钢基墩台疲劳裂纹(母材) | 机械 | 危急 | 动荷载（风机转动不平衡力、风振）使应力集中部位（如开孔边缘、截面突变处）产生裂纹并扩展，导致脆断。 | 目视可见细小发纹，磁粉检测出现磁痕，断续异响，振动趋势上升。 | 裂纹深度>0.5mm[物理]；振动值缓慢升高>15%[物理] | [离线]磁粉探伤(MT)、涡流检测；[在线]振动趋势分析、声发射监测 | MT显示尖锐清晰磁痕长度>3mm即确认为裂纹，声发射定位聚集点验证。 | 打磨消除裂纹，延伸两端钻Φ6mm止裂孔，然后在裂纹位置镶焊补板（由持证焊工按工艺施焊）。工具：角磨机、磁粉探伤仪、焊机。 | 修改结构应力集中部位，增加弧形过渡；定期测振做频谱分析。 | 钻止裂孔并加背板螺栓连接，等停机后彻底处理。 | 结构失稳，可能引发整体倒塌。 | GB 50017-2017, ASTM E1444 | 某冷却塔钢立柱因风机叶轮断裂冲击导致柱脚板撕裂。 | 每年对关键应力集中处做MT抽检。 | 裂纹长度超100mm或深度超板厚1/3，或补焊后反复出现裂纹且无法改善应力分布时报废。 |
| 钢基墩台地脚锚固失效 | 机械/化学 | 严重 | 二次灌浆层破碎、锚栓腐蚀、松动导致钢柱与基础连接刚度下降，柱脚可晃动。 | 柱脚与基础间隙变大，敲击空洞声，地脚螺栓可转动，钢柱晃动幅度加大。 | 灌浆料剥离面积>500cm²[物理]；锚栓拉拔力低于设计值90%[物理] | [离线]敲击听音法、拉拔试验；[在线]动态变形监测 | 用0.5kg手锤敲击柱脚，声音空洞且灌浆层掉块即可判定；拉拔力测试值不足设计90%确认锚固失效。 | 铲除松散灌浆料，清理锚栓，钢柱校正后支模灌入CGM高强无收缩灌浆料，养护7天。工具：空压机、风镐、搅拌机、模板。 | 采用环氧灌浆或预留孔二次灌浆；锚栓涂防锈剂。 | 外侧加钢楔临时楔紧，并在柱身增设临时侧向支撑。 | 上部设备共振加剧，连锁焊缝开裂。 | GB 50550-2010, GB 50367-2013 | 某冷却塔基座二次灌浆层全部酥碎，风机运行中剧烈摇晃。 | 每季度检查二次灌浆层有无开裂、脱空，及时灌封。 | 锚栓严重锈蚀面积达30%以上，或灌浆层破损超过垫层总面积50%且无法重灌时，该基墩报废。 |
| 钢基墩台电化学腐蚀(杂散电流) | 电气/化学 | 一般 | 附近接地系统或轨道杂散电流经土壤导入钢基墩，发生电解腐蚀，阳极区快速减薄。 | 与土壤接触面或螺栓孔周围出现深坑状腐蚀，腐蚀产物疏松易剥落。 | 自腐蚀电位>0.05V vs.CSE[电气]；壁厚减薄速率>0.2mm/年[物理] | [离线]超声波测厚、电位测量；无在线监测。 | 测厚显示局部减薄量突然增大且对应电位偏正，排除均匀腐蚀后判定为杂散电流腐蚀。 | 增设排流设施(如单向导通装置、阴极保护)，将电流引至辅助阳极；严重减薄处镶板补强。工具：直流焊机、电位测试仪。 | 优化地网设计，做好绝缘隔离(如加环氧绝缘板)；定期测绝缘电阻。 | 切断杂散电流路径(暂时断开接地引下线)，但需注意防雷安全。 | 快速减薄导致结构穿孔，污染土壤。 | GB/T 21246-2007, GB 40127-2021 | 某化工厂冷却塔钢基墩受电解车间杂散电流影响，两年板厚由12mm减至4mm。 | 每年测量对地电位一次。 | 任何截面残余壁厚不足设计厚度50%且无法补强时，整体报。 |