# 进度报告: power - phase4_thermal_cooling_tower_集水盆_faults
> 时间: 2026-05-02 01:42:29

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 集水盆腐蚀穿孔 | 化学/机械腐蚀 | 严重 | 含药循环水长期冲刷、氯离子浓缩及电化学腐蚀导致盆体金属局部减薄穿孔。 | 集水盆底部或侧壁出现漏水、水渍、白色盐垢结晶。 | 壁厚减薄量≥原壁厚30% [物理]；循环水氯离子浓度≥800mg/L [化学]；腐蚀坑深度≥1.5mm [物理] | 测厚仪检测壁厚 [在线]；内窥镜目视检查 [离线]；水质取样检测氯离子、pH [离线] | 壁厚值低于最小允许壁厚（通常为3mm）且存在贯穿性蚀孔即判为穿孔；若点蚀坑深度达壁厚60%且面积密集，判定为失效。 | 1. 排空积水，打磨除锈至金属光泽。2. 对穿孔及减薄区采用同材质钢板焊接贴补，焊条选用A102。3. 修补后做盛水试漏24h。工具：测厚仪、角磨机、电焊机。壁厚减薄量超40%且大面积层状腐蚀，或单块补板面积超1㎡时，整体更换。 | 循环水缓蚀剂浓度维持在50-80mg/L；定期排污控制氯离子＜600mg/L；每季度清洗盆底淤泥；每季度检查防腐涂层，每年测量壁厚；每次停运后冲洗清理盆底淤泥。 | 使用环氧树脂胶泥或速干堵漏棒应急封堵，维持低水位运行。 | 循环水损耗增大，地基掏空，冷却塔结构失稳。 | GB/T 7190.2-2018 《机械通风冷却塔 第2部分：大型开式冷却塔》；DL/T 1027-2006 《循环冷却水处理技术导则》 | 某电厂集水盆因长期未清淤沉积物下腐蚀，半年内出现3处穿孔，循环水补充量骤增。 |
| 集水盆出口滤网堵塞 | 机械/环境堵塞 | 轻微 | 冷却水中杂物（填料碎片、水垢、泥沙）聚集在出水口滤网，导致流通面积减小。 | 集水盆水位明显升高，循环水泵入口压力下降，泵产生汽蚀噪声。 | 滤网前后压差≥0.03MPa [物理]；水泵入口压力低于设计值0.02MPa [物理]；过滤网有效过水面积减少超50% [状态量] | 现场观察水位 [离线]；差压变送器监测滤网压差 [在线]；定期开盖检查 [离线] | 当滤网压差持续大于0.03MPa且无法通过反冲洗恢复，结合水位异常升高即判断堵塞。 | 1. 停泵关闭相应阀门。2. 拆开滤网盖板，取出滤网。3. 高压水枪正反向冲洗，清除卡滞物。4. 检查滤网破损，回装。工具：高压清洗机、扳手。滤网框架变形无法复原或网面破损面积超10%时，报废更换。 | 冷却塔周围加装防尘网；定期清理收水器及填料碎片；增设在线滤网压差报警；每月开启反冲洗阀冲洗滤网；每周巡检水位及泵入口压力；每半年清洗一次滤网本体。 | 在不停机条件下，从检修口用长柄铲临时清除迎水面杂物。 | 循环水泵汽蚀损坏，冷却水流量不足导致机组背压升高。 | JB/T 1463-2013 《工业冷却塔 滤网 技术条件》 | 某化工厂因冬季填料冻裂碎片堵塞滤网，导致水泵频繁跳闸。 |
| 集水盆防冻加热管失效 | 电气/环境 | 危急 | 冬季电加热管烧断或温控失灵，导致盆内水温降至冰点，冰层胀裂盆体及管道。 | 环境温度低于0℃时，集水盆水面结冰，加热指示灯熄灭或不加热，电流表归零。 | 加热管绝缘电阻＜0.5MΩ [电气]；电流值与额定偏差＞±10% [电气]；盆内水温＜2℃ [物理] | 钳形电流表测量工作电流 [离线]；红外测温仪监测盆内水温 [离线]；冬季每日巡检观测结冰情况 [离线] | 环境温度＜-5℃时，监测电流为0且水温持续低于1℃，判定加热管失效；绝缘电阻＜0.5MΩ判定内部短路或烧断。 | 1. 断电隔离。2. 拆下端盖，抽出损坏加热管。3. 更换同功率、同材质新加热管，接线紧固。4. 送电测试电流。工具：万用表、绝缘电阻测试仪、扳手。加热管累计运行超8000h或绝缘电阻连续两次测试低于0.5MΩ，强制更换。 | 采用3支并联回路设计，每支可独立切换；加设超温报警及冗余温控器；入冬前测试绝缘及电流；每年10月前检测加热管绝缘及电流，清理表面水垢；冬季每周检查加热器投运情况。 | 紧急投入蒸汽伴热或临时风机热风管道对集水盆保温。 | 盆体冻裂漏水，循环水管路冻堵，全厂停机。 | GB/T 7442-2007 《电热设备的安全要求》；DL/T 5124-2001 《火电厂冷却塔防冻技术规定》 | 北方某电站因温控器触点粘连，加热管长期不启动，一夜降温后集水盆冻结开裂，抢修7天。 |
| 集水盆液位计失灵 | 控制 | 一般 | 投入式液位计探头堵塞、导压管泄漏或变送器漂移，导致液位信号失真，影响补水阀控制。 | 就地磁翻板液位与远传显示偏差大；补水泵频繁启停或一直补水/不补水。 | 远传液位值与就地磁翻板差值＞50mm [状态量]；4-20mA信号漂移超量程±5% [电气] | 比对就地与远传读数 [在线]；拆检探头清垢 [离线]；信号发生器校验变送器 [离线] | 若DCS液位曲线突变或长时间不变化而就地液位明显变化，且信号校验发现变送器输出超差，断定为液位计失灵。 | 1. 切除联锁至手动。2. 拆下探头清洗膜片及引压孔。3. 用信号发生器从0%~100%校验，调整零点和量程。4. 若探头损坏更换。工具：信号发生器、万用表、清洗剂。变送器膜盒损坏或零漂无法校正，累计维修3次以上，整体报废更换。 | 选用法兰式带冲洗环的液位计，每月用清水冲洗引压管线；关键参数增设独立液位开关硬保护；每周核对远传与就地液位差值；每月冲洗一次取压短管；每季度做一次变送器校准。 | 切至就地磁翻板人工监控液位，用临时补水旁路维持。 | 集水盆溢流或抽空，造成循环水中断、机组跳闸。 | JB/T 9243-1999 《工业过程测量与控制用液位计》 | 某项目因导压管进入淤泥，DCS显示满水位实际已抽空，导致循环水泵气蚀损坏。 |
| 集水盆连接法兰渗漏 | 机械 | 一般 | 水泵吸入口法兰垫片老化或螺栓预紧力松弛，在温度变化下产生间隙渗漏。 | 法兰下部有滴状或连续水流渗出，连接处可见白色水垢或绿色铜锈。 | 法兰面间隙＞0.05mm（塞尺检测）[物理]；渗漏量＞1L/h [物理] | 目视巡检 [离线]；塞尺检查法兰面分离 [离线]；声发射检漏仪定期检查 [在线] | 目视确认有连续滴水，且用0.05mm塞尺可插入法兰间隙20mm以上时，判定为渗漏。 | 1. 系统泄压排水。2. 拆卸螺栓，更换密封垫（推荐PTFE或金属缠绕垫）。3. 清理法兰面，均匀对角紧固螺栓至扭矩规定值（如M20螺栓按200-230Nm）。4. 试漏。工具：力矩扳手、铲刀。法兰密封面严重锈蚀减薄或变形无法通过重新加工修复时，整体更换短节。 | 每次检修时更换经检验合格的垫片；采用蝶形弹簧垫圈保持预紧力；定期复查螺栓扭矩；每月巡检法兰密封，用清洁布擦拭检查；每次停机后检查垫片回弹及螺栓扭矩。 | 使用带压堵漏夹具或注入密封注剂暂时止漏，低负荷运行。 | 空气进入水泵造成气蚀，地基积水浸泡设备基础。 | GB/T 15601-1995 《管法兰用密封垫片技术条件》；HG/T 20592-2009 《钢制管法兰》 | 南方某厂因温度变化导致M24螺栓预紧力衰减，循环水泵入口法兰周期性泄漏。 |