# 进度报告: power - phase4_thermal_cooling_tower_风扇甲板／支撑平台_faults
> 时间: 2026-05-02 02:52:17

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|-------------|-------------|------------------|------------|----------------|------------------|------------|----------------|------------|----------------|------------|------------|------------|------------|------------|
| — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
|----------|-------------|-------------|------------------|------------|----------------|------------------|------------|----------------|------------|----------------|------------|------------|------------|------------|------------|
| 风扇甲板结构振动超标 | 机械 | 严重 | 甲板支撑梁焊缝开裂或螺栓松动，导致结构刚性下降，在风扇运转激励下发生共振或过大的强迫振动。长期疲劳累积，焊缝裂纹扩展，最终可能导致甲板局部坍塌。 | 甲板可感知抖动，风扇运行时平台有明显的周期性晃动；地脚螺栓周围油漆开裂、脱落；甲板与支撑梁连接处可见缝隙变化。 | 振动速度：≥7.1mm/s (ISO 10816-3 Zone C/D边界) [物理]；焊缝裂纹长度：≥20mm [物理]；连接螺栓残余预紧力：下降超过30%设计值 [物理] | 振动传感器 [在线]；超声波测厚仪/焊缝探伤 [离线]；力矩扳手抽检 [离线] | 在线振动监测系统每隔4小时采集一次频谱，若风机转频（1×）或叶片通过频率（BPF）幅值突增50%且相位稳定，结合锤击试验测得固有频率与转频接近（差值<10%），则诊断为结构松动或共振。 | 步骤1：停机、断电、挂锁。工具：力矩扳手、焊缝检测尺、超声波探伤仪。步骤2：按设计力矩复紧所有连接螺栓。步骤3：对怀疑焊缝进行磁粉或超声探伤，发现裂纹标记。步骤4：打磨裂纹并焊接修复，焊后做去应力处理。步骤5：若共振，增加斜撑或附加质量调频。步骤6：复测振动至≤4.5mm/s。 | 每季度使用力矩扳手抽检10%螺栓预紧力；每年进行一次焊缝目视及着色探伤；振动在线监测设定报警值4.5mm/s。 | 若振动过大无法立即停机，可临时调整风机叶片角度，改变转速以偏离共振区，并加固临时支撑。 | 长期振动导致风机轴承损坏、齿轮箱故障、叶片疲劳断裂。 | GB/T 6075.3-2011《机械振动 在非旋转部件上测量评价机器的振动 第3部分》；GB 50017-2017《钢结构设计标准》 | 某电厂空冷岛风扇甲板因撑杆联结螺栓松动，振动值达11.2mm/s，甲板焊缝开裂10cm，险些造成风机坠落。 | 日常巡检：目视检查甲板漆面、螺栓标记错位，每月一次。年度维护：焊缝探伤、螺栓100%力矩检查。雨后检查积水导致的腐蚀。 | 当甲板主支撑梁截面锈蚀减薄超过原厚度的20%，或焊缝累计裂纹总长度超过构件长度30%，或结构固有频率偏移超过15%且无法通过加强恢复，予以报废更换。 |
| 风扇甲板腐蚀减薄 | 化学/环境 | 一般 | 冷却塔湿热环境含有溶解氧、氯离子等，甲板钢结构防腐层破损后，发生电化学腐蚀，导致钢板或型钢截面减薄，承载能力下降。机理为吸氧腐蚀：Fe → Fe2+ + 2e-，O2 + 2H2O + 4e- → 4OH-。 | 漆膜鼓泡、开裂、剥落，表面锈迹斑斑，有黄褐色锈水痕迹；超声波测量显示局部减薄。 | 剩余壁厚：≤设计壁厚的80% [物理]；腐蚀深度速率：≥0.1mm/年 [物理]；防腐涂层附着力（划格法）：≤2级 [物理] | 超声波测厚仪（网格布点） [离线]；涂层测厚仪+附着力测试 [离线]；目视检查 [在线] | 对甲板主梁、次梁划分网格，用超声波测厚仪测量各点剩余厚度。若任一测点剩余厚度小于设计值的80%，且外观锈层已深入母材，则判定为腐蚀减薄，需评估剩余强度。 | 步骤1：搭设临时支撑，确保安全。工具：电动钢丝刷、喷砂机、涂层测厚仪。步骤2：喷砂除锈至Sa2.5级。步骤3：对减薄区域，若剩余壁厚≥70%设计值，采用环氧富锌底漆+环氧云铁中间漆+聚氨酯面漆重涂；若减薄严重（<70%），需焊接补强板或更换局部型钢，然后防腐处理。 | 每年进行涂层检查与修补；采用耐候钢或热浸锌钢结构；确保排水顺畅，避免积水；通风干燥时定期通风。 | 对于局部腐蚀凹坑，可临时使用环氧树脂金属修补剂填补并涂装，维持运行至下一个停修期。 | 甲板结构强度降低，可能导致风机运行时甲板塌陷，损坏下方换热管束。 | GB/T 50046-2018《工业建筑防腐蚀设计标准》；ISO 8501-1 锈蚀等级和除锈等级 | 某化工园区冷却塔，因氯离子腐蚀，使用7年后甲板主梁局部减薄至原厚度55%，检修时发现险些断裂。 | 日常巡检：每次停机机会检查防腐层破损点，雨季前重点排查。每2年进行涂层测厚与附着力测试。 | 当整体构件有超过15%的测点剩余壁厚低于设计值60%，或局部穿孔面积大于100cm²无法修复时，整片甲板废报废；计算承载能力低于设计载荷的80%时也须报废。 |
| 支撑平台地脚螺栓断裂 | 机械/环境 | 危急 | 螺栓在交变载荷下发生疲劳断裂，或因腐蚀产生应力腐蚀开裂。风扇运行时产生的周期性拉压应力，在螺纹根部应力集中处萌生裂纹，逐渐扩展直至断口面积不足承受预紧力而突然断裂。 | 螺栓头部可见锈迹或裂纹，平台在螺栓断裂位置出现异常翘起/下沉，伴随撞击声响；振动监测值突然增大。 | 螺栓残余预紧力：<设计值的50% [物理]；断口特征：有平坦的疲劳扩展区和粗糙的瞬断区 [物理]；裂纹长度：≥5mm [物理] | 超声螺栓应力测试仪 [离线]；磁粉探伤 [离线]；目视检查+敲击听音 [在线] | 使用力矩扳手抽测预紧力，若多根螺栓力矩衰减超30%，则进一步用磁粉探伤检查螺纹根部。若发现裂纹长度超过螺栓直径的10%，立即更换。 | 步骤1：确认备用螺栓等级、规格相符。工具：液压拉力扳手或液压拉伸器、磁粉探伤仪。步骤2：对称松开并拆除断裂螺栓，检查基础无损伤。步骤3：更换同规格新螺栓（10.9级或12.9级），按设计力矩分2-3步对称拧紧。步骤4：全部更换后24小时复查力矩。步骤5：对被联接件接触面检查，若不平需研磨。 | 使用全螺纹螺栓并采用液压拉伸器精确预紧；涂抹防咬合剂；螺栓防护罩防潮；每年抽检预紧力及探伤。 | 如果断裂螺栓数量较少（少于总数的10%），可临时增加限位挡块或焊接临时支撑，并降低风机转速运行。 | 可能导致整个风扇甲板倾覆，造成设备坠落、严重人员伤亡。 | GB/T 3098.1-2010《紧固件机械性能 螺栓、螺钉和螺柱》；JB/T 5000.10-2007《重型机械通用技术条件 第10部分：装配》 | 某风冷式凝汽器（ACC）平台曾发生因螺栓疲劳断裂导致一台直径10m风机整体脱落的事故。 | 每半年对10%螺栓进行力矩校验与表面磁粉探伤；每次停机观察螺栓防松标记是否错位。 | 螺栓累计使用超过15年，或任何一次检查发现螺纹根部放射状裂纹，或同批次螺栓发生脆性断裂（氢脆特征），则整批报废更换。 |
| 甲板与风筒间隙异常 | 机械 | 轻微 | 支撑平台变形或调整垫片腐蚀磨损，导致风扇叶片尖端与风筒壁板间隙不均匀，局部间隙过小可能引起叶片刮蹭，过大则降低风扇效率并产生紊流。 | 叶片与风筒可见摩擦痕迹，运行时靠近间隙最小处可听到周期性尖锐啸叫或刮擦声；风筒内壁对应位置有磨损亮边。 | 最小径向间隙：<风机直径的0.15% [物理]；整圈间隙差值：超过设计值的50% [物理] | 塞尺测量 [离线]；停机时目视检查刮擦痕迹 [离线]；听音棒巡检 [在线] | 停机后沿圆周均分8-12点用塞尺测量叶片尖端与风筒的径向间隙，记录各点数值。若最小间隙小于设计值的一半且存在刮擦痕迹，或最大/最小差超过5mm（对大型风机），则诊断间隙异常。 | 步骤1：根据测量数据找出偏斜方向。工具：千分表、千斤顶、塞尺。步骤2：复测甲板水平度，若超标则通过增减垫铁调整甲板支撑螺栓高度，使水平度达标（<2mm/m）。步骤3：重新测量间隙，若不满足，可微调电机底座位置。步骤4：在叶片尖部涂红丹粉，盘车检查重新贴合状况。 | 安装时严格控制甲板水平度和风筒真圆度；每年测量一次间隙并记录；地脚螺栓维护防止不均匀下沉。 | — | 刮蹭严重时会打坏叶片或撕裂风筒，引发不平衡振动，损坏更多部件。 | JB/T 10670-2007《大型空冷风机 技术条件》；DL/T 5522-2017《空冷凝汽器施工工艺导则》 | — | 每季度巡检时听音检查刮擦迹象，年度检修用塞尺测量记录间隙变化趋势。 | 若多次调整后间隙依然无法满足，且甲板结构变形无法校正，则甲板支撑钢构件变形量超过L/400（L为跨度）时报废。 |
| 甲板排水堵塞及积水 | 环境 | 一般 | 甲板上的排水孔被泥沙、锈渣、风机甩水结垢等堵塞，导致雨水或冷凝水积聚，加剧钢构件腐蚀，冬季结冰还可能增加负荷并导致滑倒风险。 | 甲板表面有大片积水，排水孔被杂物覆盖，周围有明显锈蚀加剧迹象，有异味。 | 积水面积：>甲板总面积20% [状态量]；排水孔堵塞数量：超过总数1/3 [状态量] | 目视检查 [在线] | 巡视时观察积水状况，若雨后2小时仍有明显积水，检查排水孔，若有杂物堵塞则判定。 | 步骤1：清理积水和泥垢。工具：橡胶刮板、水桶、管道疏通机、钢丝。步骤2：用高压水枪或管道疏通机疏通排水孔及管道。步骤3：检查排水管是否破损，更换破损管道。步骤4：在排水口增加不锈钢滤网。步骤5：处理积水导致的局部锈蚀。 | 每年雨季前后清理所有排水孔；安装防堵滤网；保持甲板适当坡度（设计值1-2%）。 | — | 长期积水加速结构腐蚀，冬季结冰可能导致风机启动时冰块飞出伤人。 | — | — | 每次巡检观察积水，发现堵塞立即疏通。雨季每月排水孔检查。 | — |
| 风扇甲板护栏/踢脚板损坏 | 环境/机械 | 轻微 | 人员倚靠、工具撞击、锈蚀等原因导致护栏立杆断裂、踢脚板缺失，失去防坠落保护功能，带来人员高处坠落风险。 | 护栏横杆或立杆弯曲、断裂、缺失；踢脚板脱焊或锈穿；部分区域无防护。 | 护栏立杆缺失间距：>2m [物理]；踢脚板缺失段长度：>1m [物理]；立杆焊缝开裂长度：>20mm [物理] | 目视检查 [在线]；卷尺测量 [离线] | 巡视逐段检查，手摇受力无明显晃动，如有缺失、断裂即判定故障。 | 工具：电焊机、角磨机、同规格镀锌钢管、踢脚钢板。步骤1：切除损坏部分，打磨坡口。步骤2：焊接新立杆/横杆，焊脚高度符合要求。步骤3：安装踢脚板，点焊固定。步骤4：焊点打磨除锈后涂刷银粉漆或镀锌修补漆。 | 定期防腐涂装；禁止人员依靠护栏；设置警示标识。 | 采用临时钢丝绳或防护网替代缺失段，并挂警告牌。 | 人员坠落事故。 | GB 4053.3-2009《固定式钢梯及平台安全要求 第3部分：工业防护栏杆及钢平台》 | — | 日常巡检检查护栏、踢脚板完整性，发现问题立刻维修。 | 护栏主要构件截面锈蚀减薄>30%，或经事故撞击后整体变形无法校正，整体更换。 |