# 进度报告: power - phase4_thermal_cooling_tower_风机叶片_faults
> 时间: 2026-05-02 01:37:20

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|----------|--------------|--------------|-------------------|--------------|-------------------|--------------------|----------|----------------------|--------------|----------------------|--------------|--------------|--------------|
| 叶片裂纹 | 机械 | 严重 | 长期交变应力、腐蚀或异物撞击导致叶片本体出现裂纹，可能从表面疲劳源扩展，降低结构强度，严重时断裂。 | 肉眼可见裂纹、漆面鼓起、运行异响、振动加剧。 | 裂纹长度 >20mm 或深度 >1mm [物理]；振动速度有效值 >7.1 mm/s [物理]；固有频率偏移 >5% [物理] | 停机目视检查（染色渗透/磁粉）[离线]；振动在线监测[在线]；叶片频率测试[离线] | 振动频谱中出现叶片通过频率幅值突增且伴随固有频率偏移，同时渗透检测发现裂纹，判定为叶片裂纹。 | 1. 拆除受损叶片；2. 打磨裂纹区域至根部；3. 采用同材质焊条补焊；4. 焊后热处理消除应力；5. 无损检测确认无缺陷；6. 动平衡校验。工具：角磨机、焊机、振动分析仪。 | 每周一次目视巡检，每月一次振动检测；清洁叶片表面，检查排水孔是否堵塞，紧固螺栓力矩；避免异物吸入，控制水质减少腐蚀。 | 裂纹长度 <10mm 时可采用打磨止裂并涂覆环氧胶临时修复，限负荷运行。 | 可能引发转子不平衡，损坏轴承、轮毂，甚至叶片飞脱。裂纹长度超过叶片弦长30%或深度超过壁厚20%，或补焊后仍发现新裂纹，或使用年限超过15年且出现多处疲劳裂纹时，应报废处理。 | JB/T 9099-2014《冷却塔轴流通风机》 | 某电厂空冷岛叶片根部裂纹，发现时已扩展至叶片厚度1/3，紧急停运更换。 |
| 叶片不平衡 | 机械 | 一般 | 叶片表面积垢、磨损、结冰或安装角度不一致导致质量不平衡，引起离心力不均。 | 风机振动值升高，基座螺栓松动，噪音增大。 | 振动位移幅值 >50 μm [物理]；一倍频振动幅值 >6.3 mm/s [物理]；相位角变化 >30° [物理] | 振动在线监测[在线]；频闪仪测相[离线] | 一倍频振动占主导，且相位稳定，随转速变化明显，排除不对中后，诊断为不平衡。 | 1. 清洁叶片表面垢物；2. 检查并调整各叶片安装角度，偏差≤0.5°；3. 称重配重，在轻叶片上加平衡块；4. 现场动平衡校验至平衡等级 G2.5。工具：角度尺、电子秤、动平衡仪。 | 每季度检查叶片角度和清洁度，每半年进行振动频谱分析；定期清洗叶片，涂层防结冰，控制安装角工艺。 | 可临时降低转速运行，缩短检测周期。 | 加剧轴承磨损，导致联轴器、电机故障。多次动平衡后仍无法达到G2.5级，或同一叶片反复增加配重超过叶片质量1%，应报废处理。 | ISO 21940-11:2016《机械振动 转子平衡》 | 冷却塔风机因垢层导致振动超标，停机清理并动平衡后恢复。 |
| 叶尖侵蚀 | 机械/环境 | 轻微 | 气流中夹带水滴、沙尘长期冲刷叶尖，或空冷岛蒸汽凝结水冲蚀，导致叶尖材料流失、变薄。 | 叶尖表面粗糙、边缘呈锯齿状，效率轻微下降。 | 叶尖厚度减薄 >10% [物理]；风机风量下降 >5% [物理] | 停机目视检查[离线]；叶片厚度超声测厚[离线] | 目视叶尖有明显冲刷痕迹，测厚数据与原始厚度对比，减薄量超10%，判定为叶尖侵蚀。 | 1. 清洁侵蚀区域；2. 用金属修补剂或环氧树脂填补；3. 固化后打磨恢复翼型。工具：测厚仪、打磨机、修补剂。 | 每次停机检查叶尖，涂层损伤及时补涂；入口加装滤网/导流栅，使用抗冲蚀涂层。 | 修补后暂护，待停机时彻底修复。 | 降低风机效率，影响换热。叶尖区域修复面积超过叶片总面积10%，或修补后厚度偏差仍超20%，或叶片剩余厚度不足2mm（金属叶片）时，应报废处理。 | — | 某空冷岛因除盐水滴溅，风机叶片尖部呈蜂窝状侵蚀。 |
| 螺栓松动/断裂 | 机械 | 危急 | 叶片根部连接螺栓疲劳或预紧力不足导致螺栓松动、断裂，致使叶片固定失效。 | 运行中有金属敲击声，振动突然升高，螺栓头可见移位。 | 紧固力矩低于额定值80% [物理]；振动加速度时域出现冲击脉冲 [物理] | 力矩扳手复测[离线]；冲击脉冲检测[离线/在线] | 振动信号中出现间隔与转速成比例的冲击尖峰，停机发现螺栓力矩不足或有断裂，判定为连接故障。 | 1. 更换所有受损螺栓（强度等级不低于原始）；2. 按图纸力矩交叉拧紧；3. 施加螺纹锁固剂；4. 运行0.5h后复拧力矩。工具：力矩扳手、螺纹锁固剂。 | 每次停机检查螺栓力矩，每年至少两次，记录力矩值；使用防松螺母，定期力矩校验，涂装防松标记。 | 若叶片尚可，可临时加固并降速监护运行。 | 可能造成叶片甩出，损坏塔体及设备。螺栓断裂需整体更换连接副，若螺栓孔或根部法兰面损伤不可修复，叶片或轮毂需报废。 | DL/T 5186-2004《冷却塔风机安装技术规范》 | 某电厂风机叶片螺栓断裂两根，发现及时未导致叶片脱落，更换螺栓后恢复。 |
| 涂层失效/腐蚀 | 化学/环境 | 一般 | 涂层老化、破损，环境介质（水、酸雾）侵蚀基材，导致腐蚀坑点或剥落。 | 表面起泡、锈斑、涂层脱落。 | 涂层附着力 <3 MPa [物理]；腐蚀坑深度 >0.5mm [物理] | 涂层附着力测试[离线]；目视[离线] | 目视涂层失效面积超过20%，或划格法测试附着力低于ISO 2409的2级，判定为涂层失效。 | 1. 喷砂清除旧涂层至Sa2.5级；2. 涂覆环氧富锌底漆+聚氨酯面漆；3. 膜厚达标。工具：喷砂设备、测厚仪。 | 每半年检查涂层，发现破损点及时修补；选用耐候涂料，控制环境湿度，防结露。 | 临时刷漆，但寿命短。 | 基体腐蚀降低叶片强度。腐蚀导致叶片壁厚减薄 >30%，或叶片穿孔面积超过叶片面积10%时，应报废处理。 | ISO 4628-3:2016《涂层缺陷评价》 | 沿海电厂叶片腐蚀严重，定期重涂延长寿命。 |