# 进度报告: steel - phase4_steel_离心泵_PLC与通讯模件组_faults
> 时间: 2026-07-20 14:51:21

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 卧式离心泵机械密封泄漏 | 泄漏；磨损 | 机械 | 严重 | 动静环密封面在高温冷却水或含氧化铁皮介质中发生干摩擦或磨损，导致液膜破坏，密封失效 | 泵轴周围有明显滴水或水雾；电机底部及泵壳有水迹；冷却水补水箱液位下降 | [物理]泄漏量>10ml/min（适用：机械密封处，置信：经验值）；[物理]密封腔温度>80℃（适用：冷却水循环工况，置信：经验值） | [在线]巡检目视检查；[在线]密封腔温度巡检仪；[离线]超声波测漏仪 | 关键判据：密封点有水滴且密封腔温度偏高。鉴别要点：若水泵停机后立刻停止泄漏，多为静密封O型圈损坏；若运行中持续线状泄漏且伴随振动，则为动环弹簧失效或动静环磨损 | 根本处理：排空泵内介质，拆卸密封压盖，更换机械密封动静环及辅助密封圈；临时处理：适当调松密封压盖，引入外部洁净冷却水进行冲洗降温以减缓泄漏 | 保证冲洗水滤网清洁；定期检查密封腔温度；避免泵发生抽空汽蚀 | 泵壳体砂眼泄漏：区分要点为泵壳非密封面有水渗出，且多为持续渗漏无水雾喷溅 | 钳工2名；工时4-6h（置信：经验值） | 拉马、扳手套装、百分表、游标卡尺（置信：经验值） | 机械密封总成、O型密封圈、密封胶（置信：经验值） | 办理LOTO断电挂牌；确认泵体泄压排液置换干净（置信：经验值） | 运行30分钟后无可见滴漏；振动值符合ISO 10816-3:2009 表1 B区要求（置信：标准值） |
| 卧式离心泵轴承异常磨损 | 异常振动；磨损；温度异常 | 机械；热 | 严重 | 轧辊冷却水循环泵因润滑脂老化或含水，滚动轴承游隙变小，发生干摩擦导致疲劳剥落 | 驱动端及非驱动端轴承座温度升高；泵体附近有高频金属摩擦异响；电机运行电流轻微波动 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]轴承外圈温度>80℃（适用：滚动轴承，置信：经验值） | [在线]振动加速度传感器；[在线]轴承温度PT100传感器；[离线]测振笔 | 关键判据：轴承外圈温度>80℃且振动高频分量大。鉴别要点：若温度正常但低频振动大，多为转子不平衡或联轴器对中不良；若高频振动伴随温升，则为轴承内部磨损 | 根本处理：拆卸轴承箱，使用拉马拔出磨损轴承，检查轴颈，更换同型号轴承并重新充填润滑脂；临时处理：缩短润滑周期，加入适量新润滑脂利用油脂带走部分热量 | 定期使用专用润滑脂；保证轴承箱防水防尘；按期监测振动趋势 | 转子不平衡：区分要点为转子不平衡主要表现为工频（1X）振动大，且通常不伴随轴承急剧温升 | 钳工2名；工时6-8h（置信：经验值） | 拉马、铜棒、内六角扳手、热电偶测温枪（置信：经验值） | 滚动轴承、润滑脂、轴承端盖垫片（置信：经验值） | 起重作业严格遵守GB 6067.1-2010；做好轴颈防护防止拉伤（置信：标准值） | 空载及带载试车振动速度≤2.8mm/s；轴承温度稳定且无突升（置信：经验值） |
| 卧式离心泵叶轮流道堵塞 | 堵塞；性能退化 | 机械 | 严重 | 钢铁除鳞高压水或轧制乳化液系统中的氧化铁皮、杂质吸入泵体，卡滞在叶轮叶片间，破坏动平衡 | 出口压力表指针大幅波动并下降；电机运行电流显著升高；泵体发出沉闷的撞击声；振动明显增大 | [物理]出口压力下降>15%（适用：额定工况，置信：经验值）；[物理]电机电流>额定电流的1.1倍（适用：运行工况，置信：经验值） | [在线]出口压力变送器；[在线]电机电流互感器；[离线]便携式测振仪 | 关键判据：出口压力骤降，电机电流异常升高，且伴随不规则撞击异响。鉴别要点：若压力和电流同步缓慢下降，多为水池液位过低导致吸入空气（汽蚀）；若压力骤降且电流偏高，则为流道堵塞导致负荷增加 | 根本处理：停泵关闭进出口阀，打开泵盖清理叶轮及蜗壳内异物；临时处理：无，须立即停机处理，防止叶轮碎裂损坏蜗壳 | 吸入口加装过滤网并定期清理；提高沉淀池除铁效率；监测水质 | 汽蚀：区分要点为汽蚀通常伴随爆裂声且泵体振动随流量增大而加剧，电流通常偏低而非偏高 | 钳工2名；工时3-5h（置信：经验值） | 大扳手、手锤、清渣铲、照明灯（置信：经验值） | 叶轮锁紧螺母、密封垫片、防松垫圈（置信：经验值） | 停泵泄压至零方可作业；进入泵坑需确认通风良好（置信：经验值） | 叶轮无损伤且流道无残留物；启动后出口压力恢复至额定值（置信：经验值） |
| PLC通讯模件总线故障 | 性能退化；其他 | 控制；电气 | 危急 | 现场电磁干扰或模件电子元器件老化，导致Profibus/Modbus总线信号衰减或丢包，通讯中断 | 上位机HMI显示对应水泵状态变灰或数据不刷新；通讯模件指示灯闪烁红灯或熄灭；控制系统触发通讯超时报警 | [物理]丢包率>1%（适用：工业以太网总线，置信：经验值）；[物理]信号衰减>20dB（适用：通讯线缆末端，置信：经验值） | [在线]PLC诊断信息；[离线]网络分析仪；[离线]示波器 | 关键判据：PLC诊断报文显示节点掉线且模件红灯闪烁。鉴别要点：若仅单个传感器数据异常，多为传感器本身故障；若整条总线所有设备均掉线，则为总线模件、接头或终端电阻故障 | 根本处理：检查终端电阻拨码，重新压接总线接头，若模件损坏则更换同型号新模件并下载组态；临时处理：在软件中复位通讯接口或重启PLC机架 | 通讯线缆与动力电缆分层敷设；确保总线两端终端电阻投入；提高控制柜密封防尘 | 传感器供电故障：区分要点为传感器供电失电会导致单个回路无电流，而总线故障表现为整条链路数据丢失 | 仪表工1名、电气工1名；工时2-4h（置信：经验值） | 万用表、专用编程电缆、网络测试仪、压线钳（置信：经验值） | PLC通讯模件、总线连接器、终端电阻模块（置信：经验值） | 涉及带电拔插模件需佩戴防静电手环；严格执行LOTO程序防止设备误启动（置信：经验值） | 通讯恢复且丢包率为0；连续运行24小时无掉线报警（置信：经验值） |
| PLC输出继电器触点粘死 | 老化；其他 | 电气；控制 | 危急 | 水泵频繁启停产生浪涌电流，导致中间继电器触点电弧烧熔粘连，PLC失去对水泵的控制权 | PLC输出指示灯灭，但接触器仍吸合，水泵无法停机；现场强制断开空气开关才能停止水泵运行 | [物理]触点接触电阻>1Ω（适用：继电器常开触点闭合状态，置信：经验值）；[状态量]线圈失电后触点仍导通（适用：停机指令下发后，置信：经验值） | [在线]PLC程序在线监控；[离线]万用表通断测试 | 关键判据：PLC软件监控已发出停机指令（线圈状态为0），但现场接触器依然吸合。鉴别要点：若接触器本身卡滞，敲击接触器外壳可能使其跳闸；若为继电器触点粘连，敲击无效且测得继电器输出端始终带电 | 根本处理：更换同型号中间继电器，检查接触器线圈回路；临时处理：拍下紧急停止按钮或直接断开控制回路空气开关以强制停机 | 在继电器线圈两端并联浪涌吸收器；根据负载特性适当降额使用继电器；定期更换老旧继电器 | 接触器机械卡涩：区分要点为接触器卡涩通常伴随交流声异常增大，且万用表测得线圈已失电，但继电器触点已正常断开 | 电气工1名；工时1-2h（置信：经验值） | 万用表、螺丝刀、尖嘴钳（置信：经验值） | 中间继电器底座及插芯、浪涌吸收模块（置信：经验值） | 接触器主回路带电，作业前必须断开上一级主电源并挂安全锁（置信：经验值） | 动作测试5次无粘连现象；线圈失电后万用表测量触点阻值为无穷大（置信：经验值） |
| PLC模拟量输入模件漂移 | 性能退化；其他 | 电气 | 一般 | 模拟量输入模件内的运算放大器受环境温度或长期运行影响，零点或增益发生漂移，导致采集的压力、电流等信号失真 | 上位机显示的压力或电流数值与现场仪表读数不一致；在无工艺波动时数值缓慢单向漂移 | [物理]测量误差>1%（适用：4-20mA信号，置信：经验值）；[状态量]零点偏移量>0.5mA（适用：输入信号，置信：经验值） | [在线]PLC诊断缓冲区；[离线]高精度信号发生器；[离线]万用表 | 关键判据：输入信号与标准源对比误差超过1%。鉴别要点：若断开现场表线接入标准信号后误差消失，则为现场传感器故障；若接入标准信号后依然漂移，则为PLC模件故障 | 根本处理：在软件中重新校准模件零点和增益，若无法校准则更换模件；临时处理：在控制逻辑中增加偏置修正值进行补偿 | 定期校验模拟量模件；控制柜内安装空调保持温度恒定；做好接地屏蔽 | 现场传感器零点漂移：区分要点为现场传感器漂移仅影响单一回路，且更换传感器后数值恢复正常 | 仪表工1名；工时2-3h（置信：经验值） | 信号发生器、万用表、编程终端（置信：经验值） | PLC模拟量输入模件、接线端子（置信：经验值） | 严禁带电插拔模件；执行LOTO程序（置信：经验值） | 输入信号误差<0.5%；满量程线性度符合技术规格书要求（置信：经验值） |
| PLC背板总线连接器氧化 | 松动；其他 | 电气 | 严重 | 控制柜内粉尘多或湿度大，导致背板总线金手指连接器氧化或接触不良，造成数据传输间歇性中断 | CPU面板显示BF或BUS故障灯闪烁；部分I/O模块频繁离线又自动恢复；设备动作时偶发停机 | [状态量]通讯误码率升高（适用：背板总线，置信：经验值）；[物理]接触电阻>100mΩ（适用：连接器触点，置信：经验值） | [在线]PLC诊断软件；[离线]毫欧级微欧计；[离线]无水乙醇擦拭 | 关键判据：故障现象随设备振动或温度变化而波动。鉴别要点：若重新插拔模块后恢复正常，多为物理接触不良；若无效，则为模件内部电路故障 | 根本处理：停机断电，拔下所有模件，使用无水乙醇和防静电橡皮擦拭背板及模件金手指；临时处理：在运行时轻微敲击模件观察是否恢复（仅限应急） | 控制柜密封防尘；控制柜内放置吸湿剂；定期紧固模件螺丝 | 模件硬件损坏：区分要点为硬件损坏通常无法通过插拔恢复，且故障现象固定 | 仪表工1名；工时3-4h（置信：经验值） | 防静电橡皮、无水乙醇、毛刷、吸尘器（置信：经验值） | 导轨固定螺丝、防静电清洁剂（置信：经验值） | 作业时佩戴防静电手环；断电后等待电容放电完毕（置信：经验值） | 模件插拔顺畅无松动；上电后所有模块指示灯正常且无诊断报警（置信：经验值） |
| 卧式离心泵泵轴断裂 | 断裂 | 机械 | 危急 | 泵轴长期承受交变应力，因材质疲劳或严重汽蚀产生的振动导致轴颈处应力集中并发生断裂 | 泵体发出巨大异响并瞬间停止转动；电机空转电流急剧下降；联轴器处有甩油现象 | [物理]振动速度>11mm/s（适用：轴中心高≥315mm，ISO 10816-3:2009 表1 D区，置信：标准值）；[状态量]扭矩突变为零（适用：运行中，置信：经验值） | [在线]振动速度传感器；[在线]电流变送器 | 关键判据：电机电流突降且泵端振动归零。鉴别要点：若电机电流为零且开关跳闸，为电气故障；若电机有电流但泵不转，需区分是联轴器脱开还是轴断裂（盘车即可判断） | 根本处理：更换泵轴及轴承，检查转子动平衡；临时处理：无，须立即更换备用泵 | 定期进行无损探伤检查泵轴；消除汽蚀和振动源；避免泵在长时间低流量下运行 | 联轴器柱销剪断：区分要点为联轴器柱销剪断时电机转动但泵不转，盘车轻松且无金属断裂声 | 钳工3名、起重工1名；工时12-16h（置信：经验值） | 起重设备、动平衡机、探伤仪、外径千分尺（置信：经验值） | 泵轴、轴承、联轴器柱销、密封件（置信：经验值） | 起重作业严格执行GB 6067.1-2010；动火作业办理作业票（置信：标准值） | 转子动平衡精度符合ISO 1940-1:2003 G6.3级要求；运行振动值符合ISO 10816-3:2009 表1 A区（置信：标准值） |
| 卧式离心泵泵体冲蚀磨损 | 磨损；腐蚀 | 机械；化学 | 严重 | 含氧化铁皮颗粒的高压除鳞水长期冲刷泵体隔舌及蜗壳内壁，导致金属壁厚减薄甚至穿孔 | 泵壳振动逐渐增大；泵体外部有渗漏水迹；流量压力轻微下降 | [物理]壁厚减薄量>原壁厚的30%（适用：铸铁泵体，置信：经验值）；[物理]振动速度>4.5mm/s（适用：轴中心高≥315mm，ISO 10816-3:2009 表1 B区，置信：标准值） | [离线]超声波测厚仪；[在线]振动传感器 | 关键判据：测厚检测显示隔舌或流道壁厚严重减薄。鉴别要点：若振动大但壁厚正常，多为转子不平衡或轴承故障；若壁厚减薄且伴随局部穿透，确认为冲蚀 | 根本处理：更换新泵壳或采用金属修补剂进行修复加固；临时处理：打卡子堵漏或降低负荷运行 | 优化除鳞水水质；在泵体内壁喷涂耐磨涂层；定期监测泵体壁厚 | 泵体砂眼铸造缺陷：区分要点为砂眼通常在早期即出现渗漏，不随运行时间推移而扩大减薄区域 | 钳工2名；工时8-12h（置信：经验值） | 超声波测厚仪、角磨机、修补工具（置信：经验值） | 备用泵壳、耐磨修补剂、密封垫片（置信：经验值） | 检修前确认泵内介质排空；打磨作业佩戴护目镜（置信：经验值） | 修复处无渗漏；泵体壁厚符合设计要求；运行振动值合格（置信：经验值） |