# 进度报告: steel - phase4_steel_轧机_PLC控制器_faults
> 时间: 2026-07-22 04:16:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PLC系统级控制失效 | 失效 | 控制；电气 | 危急 | 轧机PLC主站或关键从站失电、CPU主控模块死机或背板总线通讯瘫痪，导致管材轧制速度与张力控制逻辑完全中断，设备失去协调能力。 | 轧机突然非正常停机；HMI监控画面失去设备状态反馈或显示网络断开报警；CPU模块面板RUN灯熄灭或报错红灯闪烁；现场操作站指令无响应。 | [状态量]CPU工作状态=STOP或SF（适用：PLC主控处理器，置信：经验值）；[电气]背板总线电压<4.95V（适用：PLC底板供电负载满载，置信：经验值） | [在线]PLC编程软件在线诊断；[带电]CPU状态指示灯目视检查；[在线]HMI系统事件记录查看 | 关键判据：CPU面板SF红灯亮且软件无法在线连接。鉴别要点：若HMI全黑且交换机指示灯熄灭，为外部供电电网失电；若HMI显示单一从站掉线而CPU运行正常，为局部接口或网线故障，非系统级失效。 | 根本处理：排查外部供电回路，使用编程电缆连接CPU清除故障代码并重启，若硬件损坏则整体更换CPU或电源底板；临时处理：无，须立即停机处理 | 实施双路UPS独立冗余供电；定期清理控制柜防尘滤网；定期进行PLC程序及硬件配置的离线冷备份。 | 轧机变频器硬过流跳闸：变频器本身会亮红灯报故障，但PLC通常仍处于RUN状态且能读取到变频器的具体故障代码。 | 仪表工2名、电气工1名；工时4-6h（置信：经验值） | 万用表、PLC专用编程电缆、绝缘电阻测试仪（置信：经验值） | CPU主控模块备件、电源模块备件、背板总线扩展模块（置信：经验值） | 必须严格执行LOTO断电挂牌制度，确认PLC柜内进线端完全无电压后方可进行硬件插拔（标准值：GB/T 33588） | 轧机PLC系统重新上电后，CPU处于RUN状态无SF报警，HMI各参数显示正常且能正常执行起停指令（标准值：GB/T 50150） |
| 轧制张力与速度控制信号漂移 | 信号漂移 | 控制 | 严重 | PLC模拟量输入/输出（AI/AO）模块因工业现场电磁干扰、接地不良或元器件老化，导致轧辊转速和张力给定指令发生偏移，破坏管材轧制稳定性。 | 轧机各机架间钢管发生抖动或堆钢拉钢现象；轧制电流出现异常周期性波动；HMI设定值与现场实际执行反馈值产生明显静态偏差。 | [电气]模拟量信号漂移量>量程的1%（适用：PLC模拟量输出通道，置信：经验值）；[电气]信号交流干扰分量>50mV（适用：屏蔽层未有效接地工况，置信：经验值） | [在线]HMI实时趋势曲线监控；[带电]高精度万用表测量信号端子电压；[离线]示波器测试信号波形及干扰 | 关键判据：HMI趋势图设定值与反馈值存在固定偏差，且万用表测得输出端子电压与程序内部数值不对应。鉴别要点：若仅单个通道偏差，为该AI/AO通道漂移损坏；若反馈值大幅无规律跳变，多为现场传感器受高频电磁干扰，而非PLC模块本身硬件故障。 | 根本处理：重新校准PLC模拟量通道，紧固柜内接地排（PE）连线，检查并修复现场电缆屏蔽层单端接地；临时处理：在程序中临时增加软件补偿偏移量维持低速运行。 | 模拟量信号电缆必须采用双绞屏蔽线并严格单端接地；PLC柜内强电与弱电分离布线；定期检查接地系统对地电阻。 | 传感器机械松动或检测轮磨损：会导致反馈信号呈现阶跃性跳变或机械死区，通过检查机械连接紧固状态即可区分排除。 | 仪表工1名；工时3-4h（置信：经验值） | 高精度四位半万用表、示波器、标准信号发生器（置信：经验值） | AI/AO信号隔离器、屏蔽双绞线（置信：经验值） | 测试模拟量回路时防止将外部强电误并入PLC弱电端子导致模块烧毁，带电测量需做好绝缘防护（标准值：GB 26860） | 在100%、50%、0%给定指令下，PLC输出及反馈信号误差控制在量程的0.5%以内，且无明显高频杂波（标准值：GB/T 18271） |
| PLC控制柜内高频电磁干扰耦合 | 其他 | 电气；环境 | 严重 | 轧机大功率变频器频繁启停产生的高次谐波，通过空间辐射或供电线路耦合至PLC通信总线和I/O线路，造成信号畸变或数据丢包。 | PLC通信指示灯（如COMM）频繁闪烁或间歇性报错；HMI画面数据刷新出现短暂卡顿或数值乱码；部分非关键数字量输入信号出现无故抖动。 | [电气]系统接地电阻>1Ω（适用：PLC独立接地极，GB/T 50065-2011，置信：标准值）；[状态量]通信丢包率>0.1%（适用：Profibus/Profinet总线网络，置信：经验值） | [在线]网络通信诊断软件抓包；[带电]示波器检测信号线高频干扰波形；[离线]接地电阻测试仪测量阻值 | 关键判据：通信丢包率超标且示波器测得信号线叠加大量高频杂波。鉴别要点：若通信中断伴随变频器大规模同时加载动作，为电磁辐射干扰；若通信中断固定指向某一物理位置且插拔网线才恢复，为通信线缆或接头物理断裂或进水。 | 根本处理：在变频器输入端加装交流电抗器，通信总线更换为带双层屏蔽的高规格专用电缆，并在柜内增加屏蔽隔离金属隔板；临时处理：在通信插头处增加磁环抑制高频辐射。 | 确保变频器、电机外壳与PLC柜共用同一统一接地网；通信线与动力电缆必须分层敷设，保持至少20cm以上间距。 | 变频器IGBT模块过热或硬件故障：变频器报内部过热或硬件故障代码，与PLC通信干扰导致的时序不同步无直接关联。 | 电气工2名；工时6-8h（置信：经验值） | 接地电阻测试仪、示波器、网络抓包工具、变频器分析仪（置信：经验值） | 交流电抗器、高频磁环、双层屏蔽通信电缆（置信：经验值） | 涉及变频器动力回路接线改造时必须执行全面断电挂牌，测试接地电阻时需断开所有外部连接防止杂散电流伤人（标准值：GB/T 50065） | 增加负载或变频器满载运行时，PLC通信网络连续运行2小时内无丢包报警，信号干扰电压低于50mV（标准值：GB/T 12668） |
| PLC柜内粉尘吸附与湿热劣化 | 其他 | 环境；电气 | 严重 | 轧机恶劣工况下的金属粉尘与乳化液蒸汽渗入PLC控制柜内部，附着在背板总线及I/O模块引脚上，遇湿形成微短路，导致接触电阻增大或逻辑电平错乱。 | PLC输入输出状态无规律跳变；背板金手指或模块接线端子有明显绿色铜锈或黑化；柜内空气湿度明显偏高，底部存在积水或凝露现象。 | [环境]柜内相对湿度>85%（适用：PLC控制柜内部环境，置信：经验值）；[状态量]数字量输入端子漏电流>0.5mA（适用：DI模块输入回路，置信：经验值） | [离线]目视检查模块触点氧化情况；[在线]监控PLC程序中输入状态抖动频次；[离线]温湿度记录仪数据分析 | 关键判据：柜内湿度超标且DI输入点在无外部触发时频繁通断。鉴别要点：若多个相邻I/O通道同时出现误动作且端子有明显水渍或锈迹，为湿热劣化；若仅单一通道且接线牢固无锈迹，多为外部限位开关或继电器触点老化接触不良。 | 根本处理：使用电子触点清洁剂清洗背板及模块引脚，加装柜内独立除湿装置，更换密封老化的柜门密封条；临时处理：开启柜门使用热风枪对受潮模块进行适度加热驱潮。 | 将PLC控制柜安装于独立密闭电气室；定期检查柜顶工业空调或风扇的制冷与除湿效果；定期清理柜体下部防尘过滤网。 | 外部线路绝缘下降：同样会导致PLC输入端误触发，但测量外部线路对地绝缘电阻时会发现明显异常，通过摇表测绝缘即可区分。 | 仪表工1名、电气工1名；工时3-5h（置信：经验值） | 温湿度检测仪、绝缘电阻测试仪、电子触点清洁剂、防尘口罩（置信：经验值） | 电子触点清洁剂、柜门密封胶条、工业除湿器、干燥剂（置信：经验值） | 清理粉尘时需佩戴防尘口罩防止吸入重金属微粒，使用清洁剂需注意防火通风，严禁带电插拔PLC模块（标准值：GB/T 33588） | 清理完毕后，柜内湿度维持在40%-60%之间，PLC连续运行24小时无随机误报警或状态跳变（标准值：GB/T 4208） |