# 进度报告: steel - phase4_steel_轧机_PLC控制系统_faults
> 时间: 2026-07-21 23:37:30

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PLC系统级控制逻辑与通信总线瘫痪 | 性能退化 | 控制；电气 | 危急 | 主控CPU负荷过高或底板总线通讯阻塞引发系统级死机，导致轧机全线突发停机，HMI面板失去响应并伴随大量分散报警 | 轧机非计划急停；HMI画面冻结或灰屏；主控CPU状态指示灯常亮或报错；各子模块网络通信指示灯熄灭或闪烁异常 | [状态量]CPU扫描周期>150ms（适用：轧机高负荷连续运行期，置信：经验值）；[状态量]总线丢包率>3%（适用：多站节点并发通信，置信：经验值） | [在线]CPU状态及系统诊断信息读取；[在线]工业以太网/总线网络抓包工具；[带电]HMI报警日志分析 | 关键判据：HMI全灰无响应且所有模块通信灯异常。鉴别要点：若仅HMI死机而现场PLC CPU RUN灯常亮，则为HMI终端本身硬件死机；若CPU报错且全线停机，则为本系统级瘫痪故障 | [规程级]根本处理：分析诊断缓冲区日志定位故障源，清除CPU内存或重灌无害化备份程序，排查并更换底板总线故障模块；临时处理：确认现场设备已停机且液压阀位已安全锁定后，触发硬件看门狗进行整机冷重启，若无效则切断系统主电源1分钟后重新上电 | 定期清理CPU内存及临时堆栈；规范升级防病毒软件或隔离工控网络防范外部恶意攻击；优化控制逻辑以降低单周期扫描时长 | 单一子模块（如AO模块）硬件损坏：区分要点为单一模块损坏仅引发局部功能丧失，HMI能正常显示且报出具体的模块定位诊断信息，不会引发系统级全面瘫痪 | 仪表工2名、电气工程师1名；工时4-8h（置信：经验值） | 编程专用笔记本电脑、标准总线测试仪、防静电手环、万用表（置信：经验值） | 同型号CPU备件、底板总线模块、专用通信连接线缆（置信：经验值） | 严格执行LOOTO断电挂牌上锁制度，防止带电插拔模块引发电弧或误启动；重启前必须确认现场传动设备处于静止状态且液压系统已泄压（置信：经验值） | 系统重启后空载运行24h无自发报警，CPU扫描周期恢复至<50ms，总线通信完全恢复（置信：经验值） |
| PLC系统多点I/O信号漂移与电源网络退化 | 性能退化 | 电气；控制 | 严重 | 系统运行年限较长导致底层直流电源网络纹波增大，或隔离栅/继电器集群老化，引发模拟量指令漂移及数字量信号间歇抖动，造成轧机辊缝控制失稳 | 轧制厚度出现无规律波动；伺服或变频传动系统频发瞬时过流报警；PLC输入信号指示灯微闪或与实际机械状态不同步 | [电气]直流供电母线电压偏差>±5%（适用：满载工况，置信：经验值）；[电气]电源纹波电压>50mV（适用：PLC供电模块输出端，置信：经验值）；[物理]模拟量输入信号漂移>1%（适用：轧机压下传感器回路，置信：经验值） | [在线]系统供电电压在线监测；[离线]示波器直流纹波测试；[带电]I/O强制与信号比对测试 | 关键判据：多路不相关物理量（如压力与位移）同时出现小幅波动，且信号共用同一供电回路。鉴别要点：若仅单一传感器数值波动，多为现场传感器或机械连接松动；若整个回路供电异常导致多点集体漂移，则为本系统级退化故障 | [经验级]根本处理：校准或更换老化的系统直流稳压电源，全面排查并清理汇线端子排，更换绝缘下降的信号隔离器；临时处理：在HMI或程序内部对漂移通道增加软件滤波死区，手动补偿控制给定值 | 定期测量并记录PLC柜内直流电源纹波及母线电压；每5年大修周期对柜内接线端子进行紧固与防氧化处理 | 轧机局部机械共振或AGC执行机构卡涩：区分要点为机械共振频率通常与轧机转速强相关，且PLC供电电源参数完全正常；而电源网络退化引发的信号漂移与设备转速无关，且伴随明显的底板电压异常 | 仪表工2名、电气工1名；工时6-10h（置信：经验值） | 高精度数字示波器、高精度万用表、标准信号发生器、绝缘电阻测试仪（置信：经验值） | 开关电源模块、信号隔离器、中间继电器、接线端子排（置信：经验值） | 检修前必须切断PLC系统主电源及所有相关外部供电，做好防静电措施（置信：经验值） | I/O信号传输准确度误差<0.5%，直流电源母线电压稳定，满载下纹波电压<20mV（置信：经验值） |