# 进度报告: steel - phase4_steel_风机_PLC与通讯模件组_faults
> 时间: 2026-07-21 02:02:13

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 叶轮不平衡 | 异常振动；磨损 | 机械 | 严重 | 除尘烟气含尘导致叶轮不均匀积灰及磨损，破坏动平衡产生激振力 | 风机机壳及轴承座振幅增大伴有规律性低频声 | [物理]振动速度>7.1mm/s（适用：刚性转子，额定功率>15kW；ISO 10816-3:2009 表1 C/D级，置信：标准值） | [在线]测振传感器；[离线]振动分析仪 | 振动主频为1X工频且径向振动大→确认为不平衡；需与不对中鉴别：不对中伴2X/3X高频且轴向振动大 | 根本处理：清理叶轮积灰并做动平衡，加重块焊接；临时处理：降低风机负荷运行 | 确保除尘管道密封减少漏风；定期停机清理叶轮积灰 | 轴承间隙变大：振动频谱含高频成分且轴向振动同步增大 | 钳工2名；工时4-6h（经验值） | 测振仪、动平衡机、配重块、焊机（经验值） | 动平衡配重块、记号笔（经验值） | 必须执行LOTO断电挂牌，进入机壳内作业需办理受限空间作业票（经验值） | 残余不平衡量符合ISO 1940-1:2003 G6.3级要求（标准值） |
| 轴承磨损与碎裂 | 异常振动；温度异常 | 机械；热 | 危急 | 轴承长期受交变载荷与粉尘污染，导致滚子疲劳剥落或保持架断裂 | 轴承座异响尖锐，温度持续升高，振动加剧 | [物理]轴承温度>80℃（适用：滚动轴承；GB/T 13384-2008 通用机械要求，置信：标准值） | [在线]PT100温度传感器；[离线]听诊棒 | 轴承外圈故障频率（BPFO）幅值高且温度>80℃→轴承损伤；需与缺油鉴别：缺油无高频故障频率仅温度高 | 根本处理：拆卸旧轴承，检查轴颈，热装新轴承；临时处理：无，须立即停机处理 | 保证润滑脂清洁；定期补充适量润滑脂排除污染 | 润滑不良：仅表现为均匀温升，无高频振动异响 | 钳工2名；工时6-8h（经验值） | 拉马、液压千斤顶、感应加热器、游标卡尺（经验值） | 备用轴承、清洗剂、润滑脂（经验值） | 起重作业按GB 6067.1-2010，严格执行LOTO断电挂牌（标准值） | 振动速度<2.8mm/s且空载试运行2h温升<40℃（经验值） |
| PLC通讯模件故障 | 性能退化；老化 | 控制；电气 | 危急 | 现场电磁干扰或模件电子元器件老化导致通讯芯片电平异常或死机 | 上位机通讯频繁中断，数据刷新停滞或乱码 | [状态量]通讯丢包率>3%（适用：工业以太网/PROFIBUS现场总线；置信：经验值） | [在线]网络诊断软件；[带电]数字万用表 | 通讯指示灯闪烁红灯且丢包率>3%→模件硬件故障；需与线缆断路鉴别：测线缆终端电阻正常且无断点则为模件坏 | 根本处理：更换备用通讯模件并重新下载硬件组态；临时处理：复位PLC通讯模件 | 柜内加装屏蔽隔离；定期清理控制箱散热风扇防积灰 | 通讯线缆受干扰：丢包率偶发且与变频器启停时刻强相关 | 仪表工1名；工时2-4h（经验值） | 编程电脑、万用表、专用博图等软件（经验值） | PLC通讯模件备件、导轨连接器（经验值） | 拔插模件前须佩戴防静电手环，严格执行LOTO断电挂牌（经验值） | 通讯恢复稳定，丢包率<1%，连续运行24h无掉线（经验值） |
| 转子轴系不对中 | 异常振动；磨损 | 机械 | 严重 | 风机主轴与电机轴中心线存在径向或角向偏差，运行中产生交变弯矩和轴向激振力 | 联轴器及轴承座轴向振动显著增大，弹性柱销磨损快甚至有橡胶粉屑漏出 | [物理]轴向振动速度>4.5mm/s（适用：额定功率>15kW，柔性联轴器；ISO 10816-3:2009 表1 C/D级，置信：标准值） | [在线]测振传感器；[离线]激光对中仪 | 振动频谱中2X工频分量显著且轴向振动大→确认为不对中；需与叶轮不平衡鉴别：不平衡以1X工频为主且径向振动大 | 根本处理：使用激光对中仪重新找正，调整电机垫铁至允差范围；临时处理：降低风机转速运行 | 检修时严格执行对中复查；定期检查地脚螺栓防止松动 | 地脚螺栓松动：振动随转速变化明显且频谱以1X工频为主 | 钳工2名；工时4-6h（经验值） | 激光对中仪、百分表、塞尺、力矩扳手（经验值） | 不锈钢调整垫片、联轴器弹性柱销（经验值） | 严格执行LOTO断电挂牌，防止旋转部件伤人（经验值） | 轴向与径向振动值均<2.8mm/s（ISO 10816-3:2009 表1 B级，标准值） |
| 喘振 | 异常振动；其他 | 机械；热 | 危急 | 风机在非稳定工作区运行，管网阻力过大导致气流发生周期性倒灌，引发强烈空气动力振动 | 风机电流剧烈波动，机壳发出沉闷的周期性“呼哧”喘气声，出口管道发抖 | [状态量]流量低于设计工况30%且出口压力周期性波动（适用：管网阻力异常增大时；置信：经验值） | [在线]防喘振阀状态反馈；[在线]风机出口压力变送器 | 电流周期性大幅波动且伴随低频风噪→确认为喘振；需与转子不平衡鉴别：喘振发生在低流量区且伴有气流倒灌，不平衡在全流量段均存在 | 根本处理：迅速开大旁通阀或出口阀，增大风机流量脱离喘振区；临时处理：立即开启防喘振旁通阀泄压 | 确保防喘振阀动作灵活；定期标定流量与压力变送器 | 进口滤网堵塞：流量减小但无周期性气流倒灌声和电流剧烈波动 | 仪表工1名、钳工1名；工时2-3h（经验值） | 钳形电流表、万用表（经验值） | 防喘振阀执行器备件（经验值） | 严格执行LOTO断电挂牌，操作旁通阀时需两人配合防止蒸汽或高温烟气烫伤（经验值） | 脱离喘振区后，流量恢复至设计值60%以上，电流平稳无周期性波动（经验值） |
| PLC输入输出(I/O)模件击穿 | 其他；老化 | 电气；绝缘 | 严重 | 现场线路漏电或感应雷击导致I/O通道光耦或隔离电路被高压击穿，信号传输永久失效 | 现场阀门或电机实际状态与PLC上位机监控画面不一致，信号恒为0或1 | [电气]通道对地绝缘电阻<1MΩ（适用：I/O通道与机壳间；GB 50312-2016 综合布线测试要求，置信：标准值） | [带电]数字万用表；[离线]信号发生器 | 强制输出无效且测通道对地电阻<1MΩ→通道烧毁；需与现场传感器故障鉴别：传感器故障时更换传感器信号即恢复，通道烧毁则换传感器无效 | 根本处理：更改程序逻辑将点位移至备用通道并重新接线；临时处理：现场手动操作对应的机械设备 | 定期检查控制柜接地电阻；加装防雷及浪涌保护器 | 现场传感器损坏：万用表测传感器供电电压缺失或输出电流异常 | 仪表工1名；工时2-4h（经验值） | 万用表、剥线钳、绝缘胶布（经验值） | I/O备用端子、接线端子排（经验值） | 带电拔插接线前须佩戴防静电手环，严格执行LOTO断电挂牌（经验值） | 备用通道信号收发正常，强制测试响应时间<10ms（经验值） |